<!DOCTYPE html><html lang="pt-BR" dir="ltr" data-nel-locale="pt-BR" data-nel-route="guides/how-many-tons-of-cooling-for-server-room/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Quantas toneladas de refrigeração precisa uma sala de servidor? | NetEngineerLab</title><meta name="description" content="Converta a carga de calor da sala do servidor de kW para toneladas de refrigeração, adicione ganhos de calor da sala e margem, então verifique a capacidade de resfriamento de precisão e redundância."><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="Quantas toneladas de refrigeração precisa uma sala de servidor? | NetEngineerLab"><meta property="og:description" content="Converta a carga de calor da sala do servidor de kW para toneladas de refrigeração, adicione ganhos de calor da sala e margem, então verifique a capacidade de resfriamento de precisão e redundância."><meta property="og:url" content="https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Quantas toneladas de refrigeração precisa uma sala de servidor?"><meta name="twitter:description" content="Converta a carga de calor da sala do servidor de kW para toneladas de refrigeração, adicione ganhos de calor da sala e margem, então verifique a capacidade de resfriamento de precisão e redundância."><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/","url":"https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room","name":"Quantas toneladas de refrigeração precisa uma sala de servidor?","description":"Converta a carga de calor da sala do servidor de kW para toneladas de refrigeração, adicione ganhos de calor da sala e margem, então verifique a capacidade de resfriamento de precisão e redundância.","inLanguage":"pt-BR","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/#content","headline":"Quantas toneladas de refrigeração precisa uma sala de servidor?","description":"Converta a carga de calor da sala do servidor de kW para toneladas de refrigeração, adicione ganhos de calor da sala e margem, então verifique a capacidade de resfriamento de precisão e redundância.","url":"https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room","inLanguage":"pt-BR","mainEntityOfPage":{"@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Início","item":"https://netengineerlab.com/pt-br/"},{"@type":"ListItem","position":2,"name":"Quantas toneladas de refrigeração precisa uma sala de servidor?","item":"https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Quantas toneladas de refrigeração precisa uma sala de servidor? | NetEngineerLab","url":"https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room/","description":"Converta a carga de calor da sala do servidor de kW para toneladas de refrigeração, adicione ganhos de calor da sala e margem, então verifique a capacidade de resfriamento de precisão e redundância.","inLanguage":"pt-BR","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Quantos kW estão em uma tonelada de refrigeração?","acceptedAnswer":{"@type":"Answer","text":"Uma tonelada de refrigeração equivale a aproximadamente 3.51685 kW de refrigeração."}},{"@type":"Question","name":"Posso usar watts por pé quadrado?","acceptedAnswer":{"@type":"Answer","text":"Ele pode suportar benchmarking precoce, mas rack e dados de energia de TI produzem uma base de capacidade de sala de servidor muito mais forte."}},{"@type":"Question","name":"A capacidade redundante deve ser incluída na tonelagem?","acceptedAnswer":{"@type":"Answer","text":"Calcule a carga primeiro, selecione capacidade de execução suficiente para carregá-la, adicione equipamentos redundantes e verifique o caso de falha."}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="pt-BR">
<meta name="nel-route" content="guides/how-many-tons-of-cooling-for-server-room/">
<meta name="nel-available-locales" content="en,zh,id,pt-BR">
<link rel="canonical" href="https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="id" href="https://netengineerlab.com/id/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="pt-BR" href="https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=cc78cf7363f3"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Plataforma de inteligência para engenharia de redes</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Abrir navegação"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navegação principal">
      <a href="../../">Início</a>
      <a href="../../../tools/pt-br/">Ferramentas</a>
      <a href="../" aria-current="page">Guias</a>
      <a href="../../topics/">Tópicos</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Idioma: Português do Brasil"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Português do Brasil</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/how-many-tons-of-cooling-for-server-room/" lang="en" hreflang="en"><span>English</span><small>Inglês</small></a><a class="language-option" role="menuitem" href="/zh/guides/how-many-tons-of-cooling-for-server-room/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chinês simplificado</small></a><a class="language-option" role="menuitem" href="/id/guides/how-many-tons-of-cooling-for-server-room/" lang="id" hreflang="id"><span>Bahasa Indonesia</span><small>Indonésio</small></a><a class="language-option" role="menuitem" href="/pt-br/guides/how-many-tons-of-cooling-for-server-room/" lang="pt-BR" hreflang="pt-BR" aria-current="page"><span>Português do Brasil</span><small>Português do Brasil</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Trigo de pão"><a href="../../">Início</a> / <a href="../">Guias</a> / <span aria-current="page">Quantas toneladas de refrigeração precisa uma sala de servidor?</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">GUIA DE DIMENSÃO DA QUARTA DE SERVIÇO</p><h1>Quantas toneladas de refrigeração precisa uma sala de servidor?</h1><p class="guide-lead">As toneladas de arrefecimento devem provir de um cálculo de calor completo e sensato, não apenas da área do chão.</p><div class="guide-meta"><span>Carga Sensível</span><span>Refrigeração de Precisão</span><span>N+1</span><span>Toneladas de resfriamento</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">Resposta rápida</h2><p>Converter o <strong>projeto carga sensível</strong> a toneladas de refrigeração utilizando:duas toneladas = kW □ 3,51685. Uma sala de servidor com uma carga de design 159.25 kW precisa sobre <strong>45,3 toneladas</strong> de arrefecimento sensível antes da selecção do equipamento e dos controlos de redundância.</p><h2 id="method">Não tamanho da área do quarto sozinho</h2><p>Dois quartos com a mesma área de chão podem ter um poder rack muito diferente. Comece com a demanda de TI, em seguida, adicione UPS/PDU perdas liberadas na sala, iluminação, pessoas, ganhos envelope e outro calor sensível. Aplicar uma margem explícita apenas após a definição das fontes de calor.</p><h2 id="example">Conversão trabalhada</h2><p>Para 120 kW de equipamentos de TI mais 18,48 kW de outro calor sensível, a carga de base é 138,48 kW. Uma margem de 15% produz 159,25 kW.</p><table><thead><tr><th>Medida</th><th>Resultado</th></tr></thead><tbody><tr><td>Carga de projecto</td><td>159.25 kW</td></tr><tr><td>BTU/h</td><td>543.390 BTU/h</td></tr><tr><td>Tons de refrigeração</td><td>45,3 RT</td></tr></tbody></table><div class="guide-cta"><strong>Converter a carga do seu quarto</strong><p>Calcular kW, BTU/h, toneladas de refrigeração, fluxo de ar e unidade de refrigeração de precisão de um modelo.</p><a href="../../../tools/data-center-cooling-load-calculator/pt-br/">Abra a calculadora de refrigeração da sala do servidor →</a></div><h2 id="selection">Por que 45,3 toneladas pode não ser igual à placa comprada</h2><p>A RT necessária 45.3 é uma carga, não automaticamente a classificação final do equipamento. A capacidade do fabricante muda com condições de entrada-ar, temperatura exterior, altitude, operação do ventilador e controle de umidade. Combine a carga com a capacidade sensível utilizável e, em seguida, adicione a redundância necessária.</p><h2 id="faq">Perguntas mais frequentes</h2><details><summary>Quantos kW estão em uma tonelada de refrigeração?</summary><p>Uma tonelada de refrigeração equivale a aproximadamente 3.51685 kW de refrigeração.</p></details><details><summary>Posso usar watts por pé quadrado?</summary><p>Ele pode suportar benchmarking precoce, mas rack e dados de energia de TI produzem uma base de capacidade de sala de servidor muito mais forte.</p></details><details><summary>A capacidade redundante deve ser incluída na tonelagem?</summary><p>Calcule a carga primeiro, selecione capacidade de execução suficiente para carregá-la, adicione equipamentos redundantes e verifique o caso de falha.</p></details><h2>Referências e revisão de engenharia</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">Série ASHRAE Datacom</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculando os requisitos de refrigeração total</a></p><p>Conteúdo e fórmulas revisadas: 2026-09-29.</p><section class="guide-related"><h2>Continuar o tópico</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>Hub de capacidade de resfriamento do centro de dados</strong><br>Veja cada guia, calculadora e referência de engenharia neste tópico.</a><a href="../data-center-cooling-load-calculation/"><strong>Guia de Cálculo de Carga de Refrigeração</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../data-center-cooling-n-plus-one/"><strong>Guia N+1 de refrigeração</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../server-room-heat-load-calculation/"><strong>Carga de calor da sala do servidor</strong><br>Continue a decisão de engenharia relacionada.</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">Voltar ao cubo de tópico de refrigeração</a></p></article><aside class="guide-toc" aria-label="Nesta página"><strong>Nesta página</strong><a href="#answer">Resposta rápida</a><a href="#example">Exemplo trabalhado</a><a href="#faq">FAQ</a></aside></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Ferramentas profissionais online para engenheiros de telecomunicações e redes.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navegação do rodapé">
      <a href="../../about/">Sobre</a><a href="../../contact/">Contato</a><a href="../../privacy/">Privacidade</a><a href="../../terms/">Termos</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>