<!DOCTYPE html><html lang="pt-BR" dir="ltr" data-nel-locale="pt-BR" data-nel-route="guides/server-room-heat-load-calculation/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Cálculo de carga de calor da sala do servidor: O que incluir | NetEngineerLab</title><meta name="description" content="Calcule a carga de calor de sala de servidor de equipamentos de TI, perdas elétricas, iluminação, pessoas, ganhos de envelope e margem, com um total de 120 kW exemplo."><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="Cálculo de carga de calor da sala do servidor: O que incluir | NetEngineerLab"><meta property="og:description" content="Calcule a carga de calor de sala de servidor de equipamentos de TI, perdas elétricas, iluminação, pessoas, ganhos de envelope e margem, com um total de 120 kW exemplo."><meta property="og:url" content="https://netengineerlab.com/pt-br/guides/server-room-heat-load-calculation/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Cálculo de carga de calor da sala do servidor: O que incluir"><meta name="twitter:description" content="Calcule a carga de calor de sala de servidor de equipamentos de TI, perdas elétricas, iluminação, pessoas, ganhos de envelope e margem, com um total de 120 kW exemplo."><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/guides/server-room-heat-load-calculation/","url":"https://netengineerlab.com/pt-br/guides/server-room-heat-load-calculation","name":"Cálculo de carga de calor da sala do servidor: O que incluir","description":"Calcule a carga de calor de sala de servidor de equipamentos de TI, perdas elétricas, iluminação, pessoas, ganhos de envelope e margem, com um total de 120 kW exemplo.","inLanguage":"pt-BR","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/guides/server-room-heat-load-calculation/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/guides/server-room-heat-load-calculation/#content","headline":"Cálculo de carga de calor da sala do servidor: O que incluir","description":"Calcule a carga de calor de sala de servidor de equipamentos de TI, perdas elétricas, iluminação, pessoas, ganhos de envelope e margem, com um total de 120 kW exemplo.","url":"https://netengineerlab.com/pt-br/guides/server-room-heat-load-calculation","inLanguage":"pt-BR","mainEntityOfPage":{"@id":"https://netengineerlab.com/guides/server-room-heat-load-calculation/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/guides/server-room-heat-load-calculation/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Início","item":"https://netengineerlab.com/pt-br/"},{"@type":"ListItem","position":2,"name":"Cálculo de carga de calor da sala do servidor: O que incluir","item":"https://netengineerlab.com/pt-br/guides/server-room-heat-load-calculation/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Cálculo de carga de calor da sala do servidor: O que incluir | NetEngineerLab","url":"https://netengineerlab.com/pt-br/guides/server-room-heat-load-calculation/","description":"Calcule a carga de calor de sala de servidor de equipamentos de TI, perdas elétricas, iluminação, pessoas, ganhos de envelope e margem, com um total de 120 kW exemplo.","inLanguage":"pt-BR","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Os ventiladores do servidor adicionam calor?","acceptedAnswer":{"@type":"Answer","text":"Sua energia elétrica geralmente pijama se torna parte do calor de TI já representado pela potência de TI medida, então não a adicione novamente."}},{"@type":"Question","name":"A classificação UPS deve ser usada como calor UPS?","acceptedAnswer":{"@type":"Answer","text":"Não. Use a perda de conversão na carga esperada e incluí-la apenas quando liberado dentro do limite de resfriamento."}},{"@type":"Question","name":"Quanta margem deve ser utilizada?","acceptedAnswer":{"@type":"Answer","text":"Use um valor documentado ligado à incerteza e ao crescimento. Uma grande margem arbitrária pode criar operação de baixa carga e mau controle."}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="pt-BR">
<meta name="nel-route" content="guides/server-room-heat-load-calculation/">
<meta name="nel-available-locales" content="en,zh,id,pt-BR">
<link rel="canonical" href="https://netengineerlab.com/pt-br/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="id" href="https://netengineerlab.com/id/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="pt-BR" href="https://netengineerlab.com/pt-br/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/server-room-heat-load-calculation/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=cc78cf7363f3"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Plataforma de inteligência para engenharia de redes</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Abrir navegação"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navegação principal">
      <a href="../../">Início</a>
      <a href="../../../tools/pt-br/">Ferramentas</a>
      <a href="../" aria-current="page">Guias</a>
      <a href="../../topics/">Tópicos</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Idioma: Português do Brasil"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Português do Brasil</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/server-room-heat-load-calculation/" lang="en" hreflang="en"><span>English</span><small>Inglês</small></a><a class="language-option" role="menuitem" href="/zh/guides/server-room-heat-load-calculation/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chinês simplificado</small></a><a class="language-option" role="menuitem" href="/id/guides/server-room-heat-load-calculation/" lang="id" hreflang="id"><span>Bahasa Indonesia</span><small>Indonésio</small></a><a class="language-option" role="menuitem" href="/pt-br/guides/server-room-heat-load-calculation/" lang="pt-BR" hreflang="pt-BR" aria-current="page"><span>Português do Brasil</span><small>Português do Brasil</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Trigo de pão"><a href="../../">Início</a> / <a href="../">Guias</a> / <span aria-current="page">Cálculo de carga de calor da sala do servidor</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">GUIA DE CABELO DE SERVIÇO</p><h1>Cálculo de carga de calor da sala do servidor: O que incluir</h1><p class="guide-lead">Um inventário térmico baseado em limites evita cargas em falta e conta a mesma perda elétrica duas vezes.</p><div class="guide-meta"><span>Carga Sensível</span><span>Refrigeração de Precisão</span><span>N+1</span><span>Toneladas de resfriamento</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">Resposta rápida</h2><p>A carga de calor da sala do servidor é a soma do calor liberado dentro do limite condicionado. O poder de TI é geralmente o maior termo, ADR mas as perdas de conversão elétrica, iluminação, pessoas, paredes, telhado, janelas, infiltração e equipamentos auxiliares também podem importar.</p><h2 id="boundary">Definir primeiro o limite</h2><p>Desenhe o limite da sala e pergunte onde cada watt é liberado. Se o UPS estiver fora da sala, sua perda pode pertencer a outro sistema de refrigeração. Se um transformador PDU e baterias estiverem dentro, suas perdas podem pertencer aqui. Uma fronteira clara evita omissões e dupla contagem.</p><h2 id="formula">Fórmula de calor sensível</h2><div class="guide-callout"><p>Qbase = QIT + QUPS + QPDU + Qlighting + Qpoople + Qenvelope + Qother</p><p>Qdesign = Qbase × (1 + margem)</p></div><h2 id="example">Exemplo completo de 120 kW</h2><p>120 + 6 + 3 + 2 + 0.48 + 5 + 2 = <strong>138.48 kW</strong> Carga sensível à base. Aplicando 15% dá <strong>159.25 kW</strong> carga de projecto. O componente não-IT é 18,48 kW, por isso ignorar o calor da sala e distribuição iria subestimar a carga base em cerca de 13,3%.</p><div class="guide-cta"><strong>Construir um inventário de calor rastreável</strong><p>Introduza cada fonte de calor separadamente e mantenha as suposições visíveis no resultado.</p><a href="../../../tools/data-center-cooling-load-calculator/pt-br/">Calcular a carga de calor da sala do servidor →</a></div><h2 id="measurement">Utilizar as medições com cuidado</h2><p>A demanda de TI medida é preferível quando o quarto existe. Confirme se as leituras são instantâneas, pico, intervalo de faturamento ou estimado. Para uma nova sala, construa um perfil de implantação credível em vez de multiplicar cada placa por quantidade.</p><h2 id="latent">Carga sensível versus latente</h2><p>As salas de TI são predominantemente sensíveis, mas a infiltração ao ar livre, ocupantes e controle de umidade podem criar carga latente. A calculadora NetEngineerLab é um modelo de planejamento de carga sensível; use um design psicométrico quando cargas de umidade são materiais.</p><h2 id="faq">Perguntas mais frequentes</h2><details><summary>Os ventiladores do servidor adicionam calor?</summary><p>Sua energia elétrica geralmente pijama se torna parte do calor de TI já representado pela potência de TI medida, então não a adicione novamente.</p></details><details><summary>A classificação UPS deve ser usada como calor UPS?</summary><p>Não. Use a perda de conversão na carga esperada e incluí-la apenas quando liberado dentro do limite de resfriamento.</p></details><details><summary>Quanta margem deve ser utilizada?</summary><p>Use um valor documentado ligado à incerteza e ao crescimento. Uma grande margem arbitrária pode criar operação de baixa carga e mau controle.</p></details><p>A capacidade de refrigeração não é um PUE. <a href="../data-center-pue-calculation/">Data Center PUE Cálculo: Fórmula, medição e exemplos trabalhados</a> usa energia elétrica durante um período e um limite. A correção da densidade do ar seco na calculadora de resfriamento altera a estimativa do fluxo de ar local. Não degrada a capacidade de arrefecimento.</p><h2>Referências e revisão de engenharia</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">Série ASHRAE Datacom</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculando os requisitos de refrigeração total</a></p><p>Conteúdo e fórmulas revisadas: 2026-09-29.</p><section class="guide-related"><h2>Continuar o tópico</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>Hub de capacidade de resfriamento do centro de dados</strong><br>Veja cada guia, calculadora e referência de engenharia neste tópico.</a><a href="../data-center-cooling-load-calculation/"><strong>Guia de Cálculo de Carga de Refrigeração</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../data-center-cooling-n-plus-one/"><strong>Guia N+1 de refrigeração</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../how-many-tons-of-cooling-for-server-room/"><strong>Toneladas de beisebol na sala do servidor</strong><br>Continue a decisão de engenharia relacionada.</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">Voltar ao cubo de tópico de refrigeração</a></p></article><aside class="guide-toc" aria-label="Nesta página"><strong>Nesta página</strong><a href="#answer">Resposta rápida</a><a href="#example">Exemplo trabalhado</a><a href="#faq">FAQ</a></aside></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Ferramentas profissionais online para engenheiros de telecomunicações e redes.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navegação do rodapé">
      <a href="../../about/">Sobre</a><a href="../../contact/">Contato</a><a href="../../privacy/">Privacidade</a><a href="../../terms/">Termos</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>