<!DOCTYPE html><html lang="es" dir="ltr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos | NetEngineerLab</title><meta name="description" content="Cómo calcular el PUE: energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Definición, fórmula, kW frente a kWh y un ejemplo supuesto."><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><meta property="og:url" content="https://netengineerlab.com/es/guides/data-center-pue-calculation/">
<meta property="og:title" content="Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos | NetEngineerLab">
<meta property="og:description" content="Cómo calcular el PUE: energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Definición, fórmula, kW frente a kWh y un ejemplo supuesto.">
<meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos | NetEngineerLab">
<meta name="twitter:description" content="Cómo calcular el PUE: energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Definición, fórmula, kW frente a kWh y un ejemplo supuesto.">
<meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="robots" content="index,follow,max-image-preview:large">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos","name":"Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos","description":"Cómo calcular el PUE: energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Definición, fórmula, kW frente a kWh y un ejemplo supuesto.","url":"https://netengineerlab.com/es/guides/data-center-pue-calculation/","inLanguage":"es","mainEntityOfPage":"https://netengineerlab.com/es/guides/data-center-pue-calculation/","author":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"},"publisher":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Inicio","item":"https://netengineerlab.com/es/"},{"@type":"ListItem","position":2,"name":"Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos","item":"https://netengineerlab.com/es/guides/data-center-pue-calculation/"}]}</script>
<link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos | NetEngineerLab","url":"https://netengineerlab.com/es/guides/data-center-pue-calculation/","description":"Cómo calcular el PUE: energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Definición, fórmula, kW frente a kWh y un ejemplo supuesto.","inLanguage":"es","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/es/"}}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="es">
<meta name="nel-route" content="guides/data-center-pue-calculation/">
<meta name="nel-available-locales" content="en,zh,es">
<link rel="canonical" href="https://netengineerlab.com/es/guides/data-center-pue-calculation/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/data-center-pue-calculation/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/data-center-pue-calculation/">
<link rel="alternate" hreflang="es" href="https://netengineerlab.com/es/guides/data-center-pue-calculation/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/data-center-pue-calculation/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=c02cfbf85360"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body>
<!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Plataforma de inteligencia para ingeniería de redes</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Abrir navegación"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navegación principal">
      <a href="../../">Inicio</a>
      <a href="../../../tools/es/">Herramientas</a>
      <a href="../" aria-current="page">Guías</a>
      <a href="../../topics/">Temas</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Idioma: Español"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Español</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/data-center-pue-calculation/" lang="en" hreflang="en"><span>English</span><small>Inglés</small></a><a class="language-option" role="menuitem" href="/zh/guides/data-center-pue-calculation/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chino simplificado</small></a><a class="language-option" role="menuitem" href="/es/guides/data-center-pue-calculation/" lang="es" hreflang="es" aria-current="page"><span>Español</span><small>Español</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Migas de pan"><a href="../../">Inicio</a><span aria-hidden="true">›</span><a href="../">Guías</a><span aria-hidden="true">›</span><span aria-current="page">Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">CÁLCULO DEL PUE</p><h1>Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos</h1><p class="guide-lead">Cómo calcular el PUE a partir de su definición: energía total del centro de datos dividida por la energía de los equipos TI. Las cifras de abajo son supuestos de un periodo y un límite. No son una medición ni un promedio del sector.</p><div class="guide-meta"><span>Definición</span><span>Fórmula</span><span>Periodo en kWh</span><span>Ejemplo</span></div></section><div class="guide-tool-link"><strong>Calculadora de PUE del centro de datos</strong><p>La calculadora admite los dos modos de abajo: energía del periodo en kWh, o una fotografía de potencia en kW. Escriba usted los supuestos. Ninguna cifra de esta página sale de un contador.</p><a href="../../../tools/pue-data-center-energy-efficiency/es/">Abrir la calculadora →</a></div><div class="guide-layout"><article class="guide-article"><h2 id="definition">Definición de PUE</h2><p>La definición de PUE que usa este cálculo es un cociente. El numerador es la energía del centro de datos dentro de un límite declarado. El denominador es la energía de los equipos TI dentro de ese mismo límite. Los dos términos usan el mismo periodo. El catálogo público de la norma vigente, <a href="https://www.iso.org/standard/30134-2">ISO/IEC 30134-2:2026</a>, dice que la norma define cómo medir, calcular, informar e interpretar la eficacia del uso de la energía, y que introduce categorías de medición. También dice que la edición de 2026 añade orientación para edificios de uso mixto, energía no contabilizada y generación in situ. Esta página no cita esas cláusulas de pago. La edición de 2016 está retirada.</p><p><a href="https://datacenters.lbl.gov/sites/default/files/WP49%2DPUE%20A%20Comprehensive%20Examination%20of%20the%20Metric_v6.pdf">El WP#49 de The Green Grid</a>, alojado por el Lawrence Berkeley National Laboratory, enuncia el mismo cociente público: energía total de la instalación dividida por la energía de los equipos TI. La energía total es la dedicada al centro de datos, en el contador de una instalación dedicada o en la parte de centro de datos de un edificio de uso mixto. La energía TI es la que sirve para gestionar, procesar, almacenar o encaminar datos en el espacio de cómputo, incluidos los equipos TI y los equipos auxiliares que los supervisan o controlan. La distribución eléctrica, la electricidad del sistema de refrigeración y la iluminación del centro de datos están en el total y fuera del término TI.</p><h2 id="formula">Fórmula de cálculo del PUE</h2><p>PUE = E<sub>total</sub> ÷ E<sub>TI</sub></p><p>Si la electricidad de refrigeración y las demás cargas de apoyo están dentro del total y fuera del contador TI, la misma identidad es:</p><p>PUE = 1 + E<sub>refrigeración</sub> ÷ E<sub>TI</sub> + E<sub>resto</sub> ÷ E<sub>TI</sub></p><p>El cociente no tiene unidad cuando las dos energías usan la misma unidad. Un cociente menor significa menos energía de apoyo por unidad de energía TI. Por sí solo no dice que la energía de la instalación haya bajado.</p><h2 id="units">kW y kWh son magnitudes distintas</h2><p>El kilovatio es potencia, el ritmo en un instante. El kilovatio-hora es energía, esa potencia integrada en el tiempo. La sección 4.10 del WP#49 dice que el PUE puede calcularse con cualquiera de las dos, y que una medición de energía acumula el flujo mientras una medición de potencia es solo una fotografía. La misma sección dice que el informe público trata el PUE como métrica de energía. Si una carga de 400 kW se mantuviera constante durante una hora, la energía sería 400 kWh. Esa frase es la relación de unidades. No es una lectura de un sitio.</p><p>Un cociente instantáneo en kW no es el cociente del periodo en kWh, salvo que la potencia haya sido constante durante todo el periodo. Esta página mantiene las dos hojas separadas.</p><h2 id="boundary">Límite de cálculo</h2><p>Escriba el límite antes de dividir. El total de la instalación incluye cada flujo de energía que el límite asigna al centro de datos, y excluye la energía que sirve a otro uso en un contador compartido. El término TI usa un solo punto de medida durante todo el periodo. El WP#49 describe tres puntos públicos para ese contador TI: la salida del SAI, la salida de la PDU y la entrada del equipo TI. Mover el contador cambia el denominador. ISO/IEC 30134-2:2026 introduce categorías de medición en la norma. Esta página no trata los nombres de 2012 como el texto de las cláusulas de 2026.</p><p>Compare dos resultados solo cuando coinciden el periodo, el límite de la instalación y el punto de medida TI. Dejar la electricidad de refrigeración fuera del numerador baja el cociente sin un cambio en el rendimiento de la refrigeración. Eso es un cambio de límite. El catálogo nombra una variante mPUE para edificios de uso mixto. La hoja de abajo supone que el total ya es solo la parte del centro de datos. No calcula el mPUE y no asigna un crédito a la generación in situ.</p><h2 id="example">Ejemplo resuelto, supuesto y no medido</h2><p>Estas entradas están elegidas para poder comprobar la aritmética con la calculadora. No son lecturas de contador, ni un acta de puesta en marcha, ni un promedio publicado. El punto TI supuesto es la salida de la PDU. El periodo es de 30 días. Cada fila está dentro de ese único límite.</p><table><thead><tr><th>Entrada supuesta</th><th>Energía</th></tr></thead><tbody><tr><td>Energía de equipos TI</td><td>100000 kWh</td></tr><tr><td>Energía eléctrica de refrigeración</td><td>32000 kWh</td></tr><tr><td>Pérdidas de SAI y eléctricas fuera del contador TI</td><td>10000 kWh</td></tr><tr><td>Iluminación</td><td>3000 kWh</td></tr><tr><td>Resto de la distribución</td><td>3000 kWh</td></tr><tr><td>Otra energía de apoyo</td><td>2000 kWh</td></tr></tbody></table><p>Las filas de apoyo suman 50000 kWh. Total de la instalación = 100000 + 50000 = 150000 kWh. PUE = 150000 ÷ 100000 = 1.50. Refrigeración ÷ TI = 32000 ÷ 100000 = 0.32. La otra energía de apoyo es 18000 kWh, así que 18000 ÷ 100000 = 0.18. Entonces 1 + 0.32 + 0.18 = 1.50. La TI es 100000 ÷ 150000 del total, el 66.67% redondeado a dos decimales. En esta hoja la refrigeración es 32000 ÷ 50000 = 0.64 de la energía de apoyo.</p><p>La segunda hoja es otro supuesto, no una repetición del mes. En un instante la potencia de la instalación es 560 kW y la potencia TI es 400 kW, con 90 kW de refrigeración, 40 kW de SAI, 10 kW de iluminación, 12 kW de distribución y 8 kW de otros. Esas potencias de apoyo suman 160 kW, y 400 + 160 = 560. El cociente instantáneo es 560 ÷ 400 = 1.40. Ese 1.40 no es el PUE de 30 días, que es 1.50. Multiplicar 400 kW por 720 horas da 288000 kWh solo si la potencia no cambia. Este ejemplo no supone eso.</p><p>En modo energía, la calculadora escala un total de periodo por 365 ÷ días del periodo cuando muestra una cifra anual. Para este total supuesto de 30 días, 150000 × 365 ÷ 30 = 1825000 kWh. Ese producto es la escala, no un año medido. Si se escribe un PUE objetivo, la calculadora compara la energía TI por ese objetivo con el total escalado. La diferencia es una ilustración de planificación del objetivo escrito. Esta página no recomienda un objetivo y no declara un porcentaje de ahorro.</p><h2 id="cooling">PUE y energía de refrigeración</h2><p>La capacidad de refrigeración, en kilovatios de calor retirado o en toneladas de refrigeración, responde a si la planta puede retirar el calor de la sala. Esa pregunta está en la guía de carga de refrigeración y en la guía de carga térmica de la sala de servidores, publicadas en inglés y en chino, y en la <a href="../../../tools/data-center-cooling-load-calculator/es/">calculadora de carga de refrigeración</a>. El centro temático de capacidad de refrigeración también está en inglés y en chino: <a href="../../../topics/data-center-cooling-capacity/">Data Center Cooling Load &amp; Precision Cooling Capacity Hub</a> y <a href="../../../zh/topics/data-center-cooling-capacity/">数据中心制冷负荷与精密空调容量专题</a>.</p><p>El PUE usa la energía eléctrica que el sistema de refrigeración consume durante el mismo periodo, y solo cuando esa electricidad está dentro del límite de la instalación y fuera del límite TI. Las toneladas de placa no entran en la fórmula. En el mes supuesto, la fila de 32000 kWh es lo que mueve el cociente, no una potencia nominal en toneladas.</p><p>La calculadora de refrigeración puede corregir una estimación de caudal con la densidad del aire seco local. Esa corrección cambia el caudal volumétrico para un salto de temperatura declarado. No reduce la capacidad de refrigeración y no es una entrada de este cálculo de PUE.</p><p>Método de capacidad, en inglés: <a href="../../../guides/data-center-cooling-load-calculation/">Data Center Cooling Load Formula &amp; Sizing Guide</a>. Límite de las fuentes de calor, en inglés: <a href="../../../guides/server-room-heat-load-calculation/">Server Room Heat Load Calculation: What to Include</a>.</p><h2 id="mistakes">Errores frecuentes</h2><ul><li>Leer una fotografía en kW como el PUE del periodo.</li><li>Comparar dos cocientes con distinto periodo, distinto límite o distinto punto de medida TI.</li><li>Sacar el contador de refrigeración del numerador y llamar ganancia de eficiencia al cociente más bajo.</li><li>Tomar un cociente más bajo, causado solo por más energía TI con la energía de apoyo igual, como una reducción de la energía de la instalación.</li><li>Usar el PUE para decidir si una unidad de refrigeración o un módulo de SAI puede fallar. Esa es otra pregunta, resuelta en <a href="../monthly-energy-pue-not-redundancy/">¿Qué dice realmente un PUE de 1.50 medido durante un mes?</a></li><li>Publicar la diferencia frente a un PUE objetivo como un ahorro medido.</li></ul><h2 id="direction">Qué revisar después</h2><p>Fije un límite escrito y un periodo antes de comparar. Diga si la electricidad de refrigeración está dentro de ese límite. Use kWh para el resultado del periodo y marque cualquier lectura en kW como fotografía. Lea los kilovatios-hora de la instalación además del cociente. Dimensione la planta de refrigeración con su calculadora. Esta página no declara un PUE medio del sector ni un porcentaje de ahorro.</p><p><a href="../../topics/data-center-cooling-capacity/">Carga de refrigeración y capacidad de climatización de precisión del centro de datos</a></p><h2 id="sources">Fuentes</h2><p>Catálogo público de la edición vigente: <a href="https://www.iso.org/standard/30134-2">ISO/IEC 30134-2:2026</a>. Definición pública, discusión de la fórmula, nota de energía frente a potencia y puntos de medida TI: <a href="https://datacenters.lbl.gov/sites/default/files/WP49%2DPUE%20A%20Comprehensive%20Examination%20of%20the%20Metric_v6.pdf">The Green Grid, WP#49, PUE: A Comprehensive Examination of the Metric</a>, archivo alojado por el Lawrence Berkeley National Laboratory. Revisado contra esas páginas el 2026-11-23. El texto de la norma no se reproduce aquí.</p></article><aside class="guide-toc guide-related-side" aria-label="Artículos relacionados"><strong>Artículos relacionados</strong><ul><li><a href="../../../tools/pue-data-center-energy-efficiency/es/">Analizador de PUE y eficiencia energética del centro de datos</a></li><li><a href="../monthly-energy-pue-not-redundancy/">¿Qué dice realmente un PUE de 1.50 medido durante un mes?</a></li><li><a href="../../topics/data-center-capacity/">Capacidad del centro de datos</a></li></ul></aside></div><!-- NEL_CONTENT_ASSOCIATIONS_START -->
<nav class="nel-content-associations" data-association-id="pue-article-es" aria-label="Enlaces de ingeniería revisados"><h2>Enlaces de ingeniería revisados</h2><ul><li><a href="../../../tools/pue-data-center-energy-efficiency/es/">Repita la relación con sus propias lecturas de medidor</a></li><li><a href="../../../tools/data-center-cooling-load-calculator/es/">Dimensione la carga sensible de refrigeración por separado</a></li><li><a href="../monthly-energy-pue-not-redundancy/">Vea por qué 120000/80000 kWh = 1.50 no demuestra redundancia</a></li><li><a href="../../topics/data-center-cooling-capacity/">Volver al tema de capacidad de refrigeración</a></li></ul></nav>
<!-- NEL_CONTENT_ASSOCIATIONS_END -->
</main>
<!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Herramientas profesionales en línea para ingenieros de telecomunicaciones y redes.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navegación del pie de página">
      <a href="../../about/">Acerca de</a><a href="../../contact/">Contacto</a><a href="../../privacy/">Privacidad</a><a href="../../terms/">Términos</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END -->
<script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script>
</body></html>