<!DOCTYPE html><html lang="es" dir="ltr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>¿16 mm2 o 25 mm2 dejan el alimentador sobre 46 V? | NetEngineerLab</title><meta name="description" content="Ejemplo: a 80 A y 60 m, 16 mm2 termina en 42.1388 V y 25 mm2 termina en 46.2288 V. Los 46 V son un suelo de equipo de ejemplo, no un límite universal."><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=ffc815a61c42"><meta property="og:url" content="https://netengineerlab.com/es/guides/dc-feeder-46v-floor/">
<meta property="og:title" content="¿16 mm2 o 25 mm2 dejan el alimentador sobre 46 V? | NetEngineerLab">
<meta property="og:description" content="Ejemplo: a 80 A y 60 m, 16 mm2 termina en 42.1388 V y 25 mm2 termina en 46.2288 V. Los 46 V son un suelo de equipo de ejemplo, no un límite universal.">
<meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="¿16 mm2 o 25 mm2 dejan el alimentador sobre 46 V? | NetEngineerLab">
<meta name="twitter:description" content="Ejemplo: a 80 A y 60 m, 16 mm2 termina en 42.1388 V y 25 mm2 termina en 46.2288 V. Los 46 V son un suelo de equipo de ejemplo, no un límite universal.">
<meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="robots" content="index,follow,max-image-preview:large">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"¿16 mm2 o 25 mm2 mantienen un alimentador de 60 m por encima de 46 V?","name":"¿16 mm2 o 25 mm2 mantienen un alimentador de 60 m por encima de 46 V?","description":"Ejemplo: a 80 A y 60 m, 16 mm2 termina en 42.1388 V y 25 mm2 termina en 46.2288 V. Los 46 V son un suelo de equipo de ejemplo, no un límite universal.","url":"https://netengineerlab.com/es/guides/dc-feeder-46v-floor/","inLanguage":"es","mainEntityOfPage":"https://netengineerlab.com/es/guides/dc-feeder-46v-floor/","author":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"},"publisher":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Inicio","item":"https://netengineerlab.com/es/"},{"@type":"ListItem","position":2,"name":"¿16 mm2 o 25 mm2 mantienen un alimentador de 60 m por encima de 46 V?","item":"https://netengineerlab.com/es/guides/dc-feeder-46v-floor/"}]}</script>
<link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"¿16 mm2 o 25 mm2 dejan el alimentador sobre 46 V? | NetEngineerLab","url":"https://netengineerlab.com/es/guides/dc-feeder-46v-floor/","description":"Ejemplo: a 80 A y 60 m, 16 mm2 termina en 42.1388 V y 25 mm2 termina en 46.2288 V. Los 46 V son un suelo de equipo de ejemplo, no un límite universal.","inLanguage":"es","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/es/"}}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="es">
<meta name="nel-route" content="guides/dc-feeder-46v-floor/">
<meta name="nel-available-locales" content="en,zh,es">
<link rel="canonical" href="https://netengineerlab.com/es/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="es" href="https://netengineerlab.com/es/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/dc-feeder-46v-floor/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=909e05076a50"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=c957f6562d31"></script>
</head><body>
<!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Plataforma de inteligencia para ingeniería de redes</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Abrir navegación"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navegación principal">
      <a href="../../">Inicio</a>
      <a href="../../../tools/es/">Herramientas</a>
      <a href="../" aria-current="page">Guías</a>
      <a href="../../topics/">Temas</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Idioma: Español"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Español</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/dc-feeder-46v-floor/" lang="en" hreflang="en"><span>English</span><small>Inglés</small></a><a class="language-option" role="menuitem" href="/zh/guides/dc-feeder-46v-floor/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chino simplificado</small></a><a class="language-option" role="menuitem" href="/es/guides/dc-feeder-46v-floor/" lang="es" hreflang="es" aria-current="page"><span>Español</span><small>Español</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Migas de pan"><a href="../../">Inicio</a><span aria-hidden="true">›</span><a href="../">Guías</a><span aria-hidden="true">›</span><span aria-current="page">¿16 mm2 o 25 mm2 mantienen un alimentador de 60 m por encima de 46 V?</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">EJEMPLO RESUELTO</p><h1>¿16 mm2 o 25 mm2 mantienen un alimentador de 60 m por encima de 46 V?</h1><p class="guide-lead">Solo un ejemplo, no un alimentador medido. A 80 A y 45 °C, 16 mm2 termina en 42.1388 V y 25 mm2 termina en 46.2288 V desde una fuente de 53.5 V. El suelo de 46 V de esta hoja es la entrada de un equipo, no un límite universal de telecomunicaciones.</p><div class="guide-meta"><span>80 A</span><span>60 m</span><span>46 V</span><span>Ejemplo</span></div></section><div class="guide-tool-link"><strong>Calculadora relacionada</strong><p>Esta calculadora no tiene un enlace que rellene todos los datos de este ejemplo. Escriba los valores de abajo y compare el resultado.</p><a href="../../../tools/dc-feeder-voltage-drop-calculator/es/">Abrir la calculadora →</a></div><div class="guide-layout"><article class="guide-article"><p>La autonomía de la batería dice cuánto tiempo la serie puede entregar energía. Este ejemplo pregunta si el alimentador todavía entrega una tensión utilizable en el bastidor.</p><h2>Supuestos del ejemplo</h2><ul><li>Fuente 53.5 V. Corriente 80 A. Longitud de ida 60 m. Temperatura del conductor 45 °C. Ida y vuelta, es decir dos conductores.</li><li>La calculadora usa rho a 20 °C de 1/58 ohm·mm2/m y un coeficiente de temperatura de 0.00393. Suelo de equipo del ejemplo: 46 V.</li></ul><h2>Pasos</h2><ol><li>16 mm2: resistencia 0.142015 ohm, caída 11.361207 V, 21.2359 %. Tensión final 42.1388 V, por debajo de 46 V.</li><li>25 mm2: resistencia 0.09089 ohm, caída 7.271172 V, 13.591 %. Tensión final 46.2288 V, justo por encima de 46 V.</li></ol><h2>Límite</h2><p>Sustituya 46 V por el corte real del equipo. La calculadora no suma resistencia de conexiones, retornos compartidos ni corriente de falta. Un aprobado en 25 mm2 no es la aprobación de un cuadro de cables.</p><p><a href="../../topics/telecom-power-energy/">Volver al tema de alimentación</a></p></article><aside class="guide-toc guide-related-side" aria-label="Artículos relacionados"><strong>Artículos relacionados</strong><ul><li><a href="../48v-string-four-hour-runtime/">¿Una serie de 100 Ah aguanta cuatro horas con 600 W?</a></li><li><a href="../../topics/telecom-power-energy/">Alimentación y energía</a></li></ul></aside></div></main>
<!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Herramientas profesionales en línea para ingenieros de telecomunicaciones y redes.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navegación del pie de página">
      <a href="../../about/">Acerca de</a><a href="../../contact/">Contacto</a><a href="../../privacy/">Privacidad</a><a href="../../terms/">Términos</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END -->
<script src="/assets/js/cookie-consent.js?v=5e6d1af21a6a"></script>
</body></html>