<!DOCTYPE html><html lang="en" dir="ltr" data-nel-locale="en" data-nel-route="guides/how-many-tons-of-cooling-for-server-room/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>How Many Tons of Cooling Does a Server Room Need? | NetEngineerLab</title><meta name="description" content="Convert server-room heat load from kW to refrigeration tons, add room heat gains and margin, then verify precision cooling capacity and redundancy."><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="How Many Tons of Cooling Does a Server Room Need? | NetEngineerLab"><meta property="og:description" content="Convert server-room heat load from kW to refrigeration tons, add room heat gains and margin, then verify precision cooling capacity and redundancy."><meta property="og:url" content="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="How Many Tons of Cooling Does a Server Room Need?"><meta name="twitter:description" content="Convert server-room heat load from kW to refrigeration tons, add room heat gains and margin, then verify precision cooling capacity and redundancy."><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../assets/css/site.css"><link rel="stylesheet" href="../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/","url":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room","name":"How Many Tons of Cooling Does a Server Room Need?","description":"Convert server-room heat load from kW to refrigeration tons, add room heat gains and margin, then verify precision cooling capacity and redundancy.","inLanguage":"en","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/#content","headline":"How Many Tons of Cooling Does a Server Room Need?","description":"Convert server-room heat load from kW to refrigeration tons, add room heat gains and margin, then verify precision cooling capacity and redundancy.","url":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room","inLanguage":"en","mainEntityOfPage":{"@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://netengineerlab.com/"},{"@type":"ListItem","position":2,"name":"How Many Tons of Cooling Does a Server Room Need?","item":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"How Many Tons of Cooling Does a Server Room Need? | NetEngineerLab","url":"https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/","description":"Convert server-room heat load from kW to refrigeration tons, add room heat gains and margin, then verify precision cooling capacity and redundancy.","inLanguage":"en","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"How many kW are in one refrigeration ton?","acceptedAnswer":{"@type":"Answer","text":"One refrigeration ton equals approximately 3.51685 kW of cooling."}},{"@type":"Question","name":"Can I use watts per square foot?","acceptedAnswer":{"@type":"Answer","text":"It can support early benchmarking, but rack and IT power data produce a much stronger server-room capacity basis."}},{"@type":"Question","name":"Should redundant capacity be included in the tonnage?","acceptedAnswer":{"@type":"Answer","text":"Calculate the load first, select enough running capacity to carry it, then add redundant equipment and verify the failure case."}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="en">
<meta name="nel-route" content="guides/how-many-tons-of-cooling-for-server-room/">
<meta name="nel-available-locales" content="en,zh,id,pt-BR">
<link rel="canonical" href="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="id" href="https://netengineerlab.com/id/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="pt-BR" href="https://netengineerlab.com/pt-br/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="stylesheet" href="../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../data/locales.js?v=cc78cf7363f3"></script>
<script defer src="../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Network Engineering Intelligence Platform</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Open navigation"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Primary navigation">
      <a href="../../">Home</a>
      <a href="../../tools/">Tools</a>
      <a href="../" aria-current="page">Guides</a>
      <a href="../../topics/">Topics</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Language: English"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">English</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/how-many-tons-of-cooling-for-server-room/" lang="en" hreflang="en" aria-current="page"><span>English</span><small>English</small></a><a class="language-option" role="menuitem" href="/zh/guides/how-many-tons-of-cooling-for-server-room/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chinese</small></a><a class="language-option" role="menuitem" href="/id/guides/how-many-tons-of-cooling-for-server-room/" lang="id" hreflang="id"><span>Bahasa Indonesia</span><small>Indonesian</small></a><a class="language-option" role="menuitem" href="/pt-br/guides/how-many-tons-of-cooling-for-server-room/" lang="pt-BR" hreflang="pt-BR"><span>Português do Brasil</span><small>Brazilian Portuguese</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Breadcrumb"><a href="../../">Home</a> / <a href="../">Guides</a> / <span aria-current="page">How Many Tons of Cooling Does a Server Room Need?</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">SERVER ROOM SIZING GUIDE</p><h1>How Many Tons of Cooling Does a Server Room Need?</h1><p class="guide-lead">Cooling tons should come from a complete sensible heat calculation, not from floor area alone.</p><div class="guide-meta"><span>Sensible Load</span><span>Precision Cooling</span><span>N+1</span><span>Cooling Tons</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">Quick answer</h2><p>Convert the <strong>design sensible load</strong> to refrigeration tons using: Tons = kW ÷ 3.51685. A server room with a 159.25 kW design load needs about <strong>45.3 tons</strong> of sensible cooling before equipment selection and redundancy checks.</p><h2 id="method">Do not size from room area alone</h2><p>Two rooms with the same floor area can have very different rack power. Start with IT demand, then add UPS/PDU losses released in the room, lighting, people, envelope gains and other sensible heat. Apply an explicit margin only after the heat sources are defined.</p><h2 id="example">Worked conversion</h2><p>For 120 kW of IT equipment plus 18.48 kW of other sensible heat, the base load is 138.48 kW. A 15% margin produces 159.25 kW.</p><table><thead><tr><th>Measure</th><th>Result</th></tr></thead><tbody><tr><td>Design load</td><td>159.25 kW</td></tr><tr><td>BTU/h</td><td>543,390 BTU/h</td></tr><tr><td>Refrigeration tons</td><td>45.3 RT</td></tr></tbody></table><div class="guide-cta"><strong>Convert your room load</strong><p>Calculate kW, BTU/h, refrigeration tons, airflow and precision cooling unit count from one model.</p><a href="../../tools/data-center-cooling-load-calculator/">Open the server-room cooling calculator →</a></div><h2 id="selection">Why 45.3 tons may not equal the purchased nameplate</h2><p>The required 45.3 RT is a load, not automatically the final equipment rating. Manufacturer capacity changes with entering-air conditions, outdoor temperature, altitude, fan operation and humidity control. Match the load to usable sensible capacity, then add the required redundancy.</p><h2 id="faq">Frequently asked questions</h2><details><summary>How many kW are in one refrigeration ton?</summary><p>One refrigeration ton equals approximately 3.51685 kW of cooling.</p></details><details><summary>Can I use watts per square foot?</summary><p>It can support early benchmarking, but rack and IT power data produce a much stronger server-room capacity basis.</p></details><details><summary>Should redundant capacity be included in the tonnage?</summary><p>Calculate the load first, select enough running capacity to carry it, then add redundant equipment and verify the failure case.</p></details><h2>Engineering references and review</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">ASHRAE Datacom Series</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculating Total Cooling Requirements</a></p><p>Content and formulas reviewed: 2026-09-29.</p><section class="guide-related"><h2>Continue the topic</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>Data Center Cooling Capacity Hub</strong><br>See every guide, calculator and engineering reference in this topic.</a><a href="../data-center-cooling-load-calculation/"><strong>Cooling Load Calculation Guide</strong><br>Continue the related engineering decision.</a><a href="../data-center-cooling-n-plus-one/"><strong>Cooling N+1 Guide</strong><br>Continue the related engineering decision.</a><a href="../server-room-heat-load-calculation/"><strong>Server Room Heat Load</strong><br>Continue the related engineering decision.</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">Return to the cooling topic hub</a></p></article><aside class="guide-toc" aria-label="On this page"><strong>On this page</strong><a href="#answer">Quick answer</a><a href="#example">Worked example</a><a href="#faq">FAQ</a></aside></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Professional online tools for telecom and network engineers.</p></div>
    <nav class="site-shell-footer-links" aria-label="Footer navigation">
      <a href="../../about/">About</a><a href="../../contact/">Contact</a><a href="../../privacy/">Privacy</a><a href="../../terms/">Terms</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>