<!DOCTYPE html><html lang="en" dir="ltr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Server Room Airflow From a 10°C or 6°C Delta-T | NetEngineerLab</title><meta name="description" content="Example: the same 24.909 kW design load needs about 7428 m³/h at a 10°C rise and about 12380 m³/h at a 6°C rise. Tons do not change."><link rel="icon" href="../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../assets/css/site.css"><link rel="stylesheet" href="../../assets/css/guide.css?v=6d83ae5e791f"><meta property="og:url" content="https://netengineerlab.com/guides/server-room-airflow-from-delta-t/">
<meta property="og:title" content="Server Room Airflow From a 10°C or 6°C Delta-T | NetEngineerLab">
<meta property="og:description" content="Example: the same 24.909 kW design load needs about 7428 m³/h at a 10°C rise and about 12380 m³/h at a 6°C rise. Tons do not change.">
<meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Server Room Airflow From a 10°C or 6°C Delta-T | NetEngineerLab">
<meta name="twitter:description" content="Example: the same 24.909 kW design load needs about 7428 m³/h at a 10°C rise and about 12380 m³/h at a 6°C rise. Tons do not change.">
<meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="robots" content="index,follow,max-image-preview:large">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"How Much Airflow Does a Server Room Need at a 6°C Delta-T?","name":"How Much Airflow Does a Server Room Need at a 6°C Delta-T?","description":"Example: the same 24.909 kW design load needs about 7428 m³/h at a 10°C rise and about 12380 m³/h at a 6°C rise. Tons do not change.","url":"https://netengineerlab.com/guides/server-room-airflow-from-delta-t/","inLanguage":"en","mainEntityOfPage":"https://netengineerlab.com/guides/server-room-airflow-from-delta-t/","author":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"},"publisher":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://netengineerlab.com/"},{"@type":"ListItem","position":2,"name":"How Much Airflow Does a Server Room Need at a 6°C Delta-T?","item":"https://netengineerlab.com/guides/server-room-airflow-from-delta-t/"}]}</script>
<link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Server Room Airflow From a 10°C or 6°C Delta-T | NetEngineerLab","url":"https://netengineerlab.com/guides/server-room-airflow-from-delta-t/","description":"Example: the same 24.909 kW design load needs about 7428 m³/h at a 10°C rise and about 12380 m³/h at a 6°C rise. Tons do not change.","inLanguage":"en","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/"}}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="en">
<meta name="nel-route" content="guides/server-room-airflow-from-delta-t/">
<meta name="nel-available-locales" content="en,zh">
<link rel="canonical" href="https://netengineerlab.com/guides/server-room-airflow-from-delta-t/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/server-room-airflow-from-delta-t/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/server-room-airflow-from-delta-t/">
<link rel="stylesheet" href="../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../data/locales.js?v=7112ce22747f"></script>
<script defer src="../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body>
<!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Network Engineering Intelligence Platform</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Open navigation"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Primary navigation">
      <a href="../../">Home</a>
      <a href="../../tools/">Tools</a>
      <a href="../" aria-current="page">Guides</a>
      <a href="../../topics/">Topics</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Language: English"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">English</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/server-room-airflow-from-delta-t/" lang="en" hreflang="en" aria-current="page"><span>English</span><small>English</small></a><a class="language-option" role="menuitem" href="/zh/guides/server-room-airflow-from-delta-t/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chinese</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Breadcrumb"><a href="../../">Home</a><span aria-hidden="true">›</span><a href="../">Guides</a><span aria-hidden="true">›</span><span aria-current="page">How Much Airflow Does a Server Room Need at a 6°C Delta-T?</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">WORKED EXAMPLE</p><h1>How Much Airflow Does a Server Room Need at a 6°C Delta-T?</h1><p class="guide-lead">Example only. A room with 18 kW of IT and the gains below designs to 24.909 kW, about 7.08 tons, at either temperature rise. Changing the supply-to-return difference from 10°C to 6°C raises the required airflow from about 7428 m³/h to about 12380 m³/h.</p><div class="guide-meta"><span>Delta-T</span><span>Airflow</span><span>24.909 kW</span><span>Example</span></div></section><div class="guide-tool-link"><strong>Related calculator</strong><p>This calculator has no URL preset that fills every input in this example. Type the values below and compare the result.</p><a href="../../tools/data-center-cooling-load-calculator/">Open the cooling load calculator →</a></div><div class="guide-layout"><article class="guide-article"><p>Tons answer how much heat must be removed. Airflow answers whether the selected units can move that heat across the temperature rise you actually operate. This example holds the heat sheet still and changes only delta-T.</p><h2>Example assumptions</h2><ul><li>IT 18 kW, UPS loss 1.44 kW, lighting 0.48 kW, two people at 120 W, other sensible heat 1.5 kW, envelope 0.</li><li>Headroom 15%. Two installed units at 15 kW sensible each. Compare delta-T of 10°C and 6°C.</li></ul><h2>Steps</h2><ol><li>Base load = 21.66 kW. Design load = 21.66 × 1.15 = 24.909 kW. Tons = 7.08. Both delta-T runs use this same heat.</li><li>The calculator estimates airflow as design kW × 3600 / (1.2 × 1.006 × delta-T). At 10°C that is about 7428 m³/h. At 6°C it is about 12380 m³/h.</li><li>Two 15 kW units provide 30 kW normally and 15 kW after one stop. 15 is below 24.909, so N+1 fails at either delta-T. Airflow did not repair the missing unit.</li></ol><h2>Boundary</h2><p>The airflow figure is a sensible-heat estimate at the stated density and specific heat. It is not a measurement of tile flow, bypass or containment. A lower delta-T needs more air for the same heat; it does not reduce the tons. Selecting catalog tons without checking fan capacity at 6°C leaves the room short of air.</p><p>Sources: <a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series">ASHRAE Datacom Series</a>; <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/">Schneider Electric cooling-requirements white paper</a>.</p><p><a href="../../topics/data-center-cooling-capacity/">Return to the cooling topic</a></p></article></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Professional online tools for telecom and network engineers.</p></div>
    <nav class="site-shell-footer-links" aria-label="Footer navigation">
      <a href="../../about/">About</a><a href="../../contact/">Contact</a><a href="../../privacy/">Privacy</a><a href="../../terms/">Terms</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END -->
<script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script>
</body></html>