<!DOCTYPE html><html lang="pt-BR" dir="ltr" data-nel-locale="pt-BR" data-nel-route="guides/data-center-cooling-load-calculation/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Data Center Refrigeração Fórmula de Carga &amp; Guia de dimensionamento | NetEngineerLab</title><meta name="description" content="Calcule a carga de resfriamento sensível do data center a partir da potência de TI, perdas UPS e PDU, iluminação, pessoas e ganhos de sala, em seguida, arrefecimento de precisão de tamanho com resiliência N+1."><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="Data Center Refrigeração Fórmula de Carga &amp; Guia de dimensionamento | NetEngineerLab"><meta property="og:description" content="Calcule a carga de resfriamento sensível do data center a partir da potência de TI, perdas UPS e PDU, iluminação, pessoas e ganhos de sala, em seguida, arrefecimento de precisão de tamanho com resiliência N+1."><meta property="og:url" content="https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Data Center Refrigeração Fórmula de carga &amp; Guia de dimensionamento"><meta name="twitter:description" content="Calcule a carga de resfriamento sensível do data center a partir da potência de TI, perdas UPS e PDU, iluminação, pessoas e ganhos de sala, em seguida, arrefecimento de precisão de tamanho com resiliência N+1."><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/","url":"https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation","name":"Data Center Refrigeração Fórmula de carga & Guia de dimensionamento","description":"Calcule a carga de resfriamento sensível do data center a partir da potência de TI, perdas UPS e PDU, iluminação, pessoas e ganhos de sala, em seguida, arrefecimento de precisão de tamanho com resiliência N+1.","inLanguage":"pt-BR","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/#content","headline":"Data Center Refrigeração Fórmula de carga & Guia de dimensionamento","description":"Calcule a carga de resfriamento sensível do data center a partir da potência de TI, perdas UPS e PDU, iluminação, pessoas e ganhos de sala, em seguida, arrefecimento de precisão de tamanho com resiliência N+1.","url":"https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation","inLanguage":"pt-BR","mainEntityOfPage":{"@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Início","item":"https://netengineerlab.com/pt-br/"},{"@type":"ListItem","position":2,"name":"Data Center Refrigeração Fórmula de carga & Guia de dimensionamento","item":"https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Data Center Refrigeração Fórmula de Carga & Guia de dimensionamento | NetEngineerLab","url":"https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation/","description":"Calcule a carga de resfriamento sensível do data center a partir da potência de TI, perdas UPS e PDU, iluminação, pessoas e ganhos de sala, em seguida, arrefecimento de precisão de tamanho com resiliência N+1.","inLanguage":"pt-BR","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"A potência de TI é igual à carga de resfriamento?","acceptedAnswer":{"@type":"Answer","text":"É uma forte estimativa de primeira ordem, porque quase toda a energia elétrica de TI se torna calor, mas as perdas de sala e ganhos ambientais ainda devem ser adicionados."}},{"@type":"Question","name":"O projeto deve usar carga de TI máxima ou média?","acceptedAnswer":{"@type":"Answer","text":"Use um cenário de design justificado que capte o pico de demanda credível e o crescimento planejado. Uma média anual não é uma base de capacidade segura."}},{"@type":"Question","name":"O N+1 significa adicionar uma unidade?","acceptedAnswer":{"@type":"Answer","text":"Sim, depois de encontrar o número de unidades necessárias para carregar a carga de projeto, adicione uma unidade de espera e verifique se as restantes unidades ainda carregam a carga."}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="pt-BR">
<meta name="nel-route" content="guides/data-center-cooling-load-calculation/">
<meta name="nel-available-locales" content="en,zh,id,pt-BR">
<link rel="canonical" href="https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="id" href="https://netengineerlab.com/id/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="pt-BR" href="https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/data-center-cooling-load-calculation/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=cc78cf7363f3"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Plataforma de inteligência para engenharia de redes</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Abrir navegação"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navegação principal">
      <a href="../../">Início</a>
      <a href="../../../tools/pt-br/">Ferramentas</a>
      <a href="../" aria-current="page">Guias</a>
      <a href="../../topics/">Tópicos</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Idioma: Português do Brasil"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Português do Brasil</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/data-center-cooling-load-calculation/" lang="en" hreflang="en"><span>English</span><small>Inglês</small></a><a class="language-option" role="menuitem" href="/zh/guides/data-center-cooling-load-calculation/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chinês simplificado</small></a><a class="language-option" role="menuitem" href="/id/guides/data-center-cooling-load-calculation/" lang="id" hreflang="id"><span>Bahasa Indonesia</span><small>Indonésio</small></a><a class="language-option" role="menuitem" href="/pt-br/guides/data-center-cooling-load-calculation/" lang="pt-BR" hreflang="pt-BR" aria-current="page"><span>Português do Brasil</span><small>Português do Brasil</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Trigo de pão"><a href="../../">Início</a> / <a href="../">Guias</a> / <span aria-current="page">Cálculo de Carga de Refrigeração de Data Center</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">GUIA DE COLOGAÇÃO DO CENTRO DE DADOS</p><h1>Data Center Refrigeração Fórmula de carga &amp; Guia de dimensionamento</h1><p class="guide-lead">Um método prático para converter fontes de calor de sala em capacidade de refrigeração de projeto, contagem de unidades e verificação N+1.</p><div class="guide-meta"><span>Carga Sensível</span><span>Refrigeração de Precisão</span><span>N+1</span><span>Toneladas de resfriamento</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">Resposta rápida</h2>
<p>Adicione todas as fontes de calor sensíveis liberadas dentro da sala controlada e, em seguida, aplique uma margem de projeto explícita. Dividir a carga de projeto resultante pela <strong>sensível</strong> capacidade de uma unidade de refrigeração de precisão, arredondar e adicionar as unidades de espera necessárias.</p>
<div class="guide-callout"><strong>Fórmula principal</strong><p>Carga sensível base = carga de TI + perda UPS + perda PDU + iluminação + pessoas + ganho de envelope + outra carga sensível.</p><p>Carga de projeto = Carga sensível à base × (1 + margem de engenharia).</p></div>
<h2 id="inputs">Que fontes de calor pertencem ao cálculo?</h2>
<p>A demanda elétrica de TI normalmente se torna calor na sala. Adicione perdas de conversão UPS e PDU apenas quando esse calor é liberado no mesmo espaço condicionado. Incluir iluminação, ocupantes, ganhos solares ou de envelope e qualquer outro equipamento. Não conte uma perda duas vezes quando já estiver fora do limite de resfriamento.</p>
<h2 id="example">Exemplo trabalhado: 120 sala de TI kW</h2>
<table><thead><tr><th>Entrada</th><th>Valor</th></tr></thead><tbody><tr><td>Equipamento informático</td><td>120 kW</td></tr><tr><td>Perda de UPS</td><td>6 kW</td></tr><tr><td>Perda de PDU</td><td>3 kW</td></tr><tr><td>- O que foi?</td><td>2 kW</td></tr><tr><td>4 pessoas a 120 W</td><td>0.48 kW</td></tr><tr><td>Ganho do envelope</td><td>5 kW</td></tr><tr><td>Outro calor sensível</td><td>2 kW</td></tr></tbody></table>
<p>A carga de base sensível é <strong>138.48 kW</strong>. Com uma margem de 15%, a carga de projeto é <strong>159.25 kW</strong>, equivalente a aproximadamente <strong>45.3 toneladas de refrigeração</strong>. Com 50 unidades de capacidade sensível kW, quatro unidades devem ser executadas; um projeto N+1 recomenda, portanto, cinco unidades. Após uma unidade estar indisponível, esmola de 200 kW, então este exemplo passa a verificação de capacidade N+1.</p>
<div class="guide-cta"><strong>Recalcular com seus valores reais</strong><p>Fontes de calor do modelo, margem de alimentação/remetria sensível, diferença de temperatura e Ferrari.</p><a href="../../../tools/data-center-cooling-load-calculator/pt-br/">Abra a calculadora de carga de resfriamento →</a></div>
<h2 id="capacity">Usar capacidade sensata, não o total da placa</h2>
<p>As salas dos servidores são geralmente dominadas pelo calor sensível. Selecione contra a capacidade sensível do fabricante na temperatura do ar de retorno esperada, umidade, condição exterior, altitude e fluxo de ar. Uma classificação nominal de refrigeração total pode superestimar a capacidade útil para uma sala sala de TI.</p>
<h2 id="airflow">Estimativa do fluxo de ar</h2>
<p>Para o arrefecimento do ar, uma estimativa do fluxo de ar de primeira passagem é Q × 3600  colete (gn × cp × ΔT). A 159,25 kW, 1,2 kg/m3 de densidade do ar, 1,006 kJ/(kg·K) e um aumento de temperatura de 10°C, o fluxo de ar é de aproximadamente <strong>47.490 m3/h</strong>Tratar isso como um equilíbrio de nível de sala; condições de entrada rack e desvio ou recirculação ainda precisam de validação.</p>
<h2 id="workflow">Fluxo de trabalho de engenharia</h2><ol><li>Defina o limite de arrefecimento.</li><li>Medir ou prever a procura de TI.</li><li>Adicione apenas calor liberado dentro desse limite.</li><li>Aplicar uma margem documentada.</li><li>Tamanho com capacidade real.</li><li>Verificar N+1 e distribuição de fluxo de ar.</li></ol>
<h2 id="faq">Perguntas mais frequentes</h2><details><summary>A potência de TI é igual à carga de resfriamento?</summary><p>É uma forte estimativa de primeira ordem, porque quase toda a energia elétrica de TI se torna calor, mas as perdas de sala e ganhos ambientais ainda devem ser adicionados.</p></details><details><summary>O projeto deve usar carga de TI máxima ou média?</summary><p>Use um cenário de design justificado que capte o pico de demanda credível e o crescimento planejado. Uma média anual não é uma base de capacidade segura.</p></details><details><summary>O N+1 significa adicionar uma unidade?</summary><p>Sim, depois de encontrar o número de unidades necessárias para carregar a carga de projeto, adicione uma unidade de espera e verifique se as restantes unidades ainda carregam a carga.</p></details><p>A capacidade de refrigeração não é um PUE. <a href="../data-center-pue-calculation/">Data Center PUE Cálculo: Fórmula, medição e exemplos trabalhados</a> usa energia elétrica durante um período e um limite. A correção da densidade do ar seco na calculadora de resfriamento altera a estimativa do fluxo de ar local. Não degrada a capacidade de arrefecimento.</p><h2>Referências e revisão de engenharia</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">Série ASHRAE Datacom</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculando os requisitos de refrigeração total</a></p><p>Conteúdo e fórmulas revisadas: 2026-09-29.</p><section class="guide-related"><h2>Continuar o tópico</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>Hub de capacidade de resfriamento do centro de dados</strong><br>Veja cada guia, calculadora e referência de engenharia neste tópico.</a><a href="../data-center-cooling-n-plus-one/"><strong>Guia N+1 de refrigeração</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../how-many-tons-of-cooling-for-server-room/"><strong>Toneladas de beisebol na sala do servidor</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../server-room-heat-load-calculation/"><strong>Carga de calor da sala do servidor</strong><br>Continue a decisão de engenharia relacionada.</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">Voltar ao cubo de tópico de refrigeração</a></p></article><aside class="guide-toc" aria-label="Nesta página"><strong>Nesta página</strong><a href="#answer">Resposta rápida</a><a href="#example">Exemplo trabalhado</a><a href="#faq">FAQ</a></aside></div><!-- NEL_CONTENT_ASSOCIATIONS_START -->
<nav class="nel-content-associations" data-association-id="cooling-load" aria-label="Links de engenharia revistos"><h2>Links de engenharia revistos</h2><ul><li><a href="../../../tools/data-center-cooling-load-calculator/pt-br/">Recalcule a carga sensata com seus próprios kilowatts</a></li><li><a href="../../../tools/data-center-airflow-containment-planner/pt-br/">Transforme o mesmo calor numa verificação do fluxo de ar</a></li><li><a href="../data-center-cooling-n-plus-one/">Teste a contagem de unidades após falha de uma unidade de refrigeração</a></li><li><a href="../server-room-airflow-from-delta-t/">Fluxo de ar derivado do aumento da temperatura ambiente</a></li><li><a href="../../topics/data-center-cooling-capacity/">Voltar ao tópico capacidade de resfriamento</a></li></ul></nav>
<!-- NEL_CONTENT_ASSOCIATIONS_END -->
</main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Ferramentas profissionais online para engenheiros de telecomunicações e redes.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navegação do rodapé">
      <a href="../../about/">Sobre</a><a href="../../contact/">Contato</a><a href="../../privacy/">Privacidade</a><a href="../../terms/">Termos</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>