<!DOCTYPE html><html lang="pt-BR" dir="ltr" data-nel-locale="pt-BR" data-nel-route="guides/data-center-cooling-n-plus-one/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Refrigeração N+1 Capacidade e verificação de falha | NetEngineerLab</title><meta name="description" content="A precisão de resfriamento do N+1Q para um data center calcula unidades necessárias e instaladas, e verifica a capacidade sensível restante após uma unidade falhar."><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="Refrigeração N+1 Capacidade e verificação de falha | NetEngineerLab"><meta property="og:description" content="A precisão de resfriamento do N+1Q para um data center calcula unidades necessárias e instaladas, e verifica a capacidade sensível restante após uma unidade falhar."><meta property="og:url" content="https://netengineerlab.com/pt-br/guides/data-center-cooling-n-plus-one/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Refrigeração N+1 Capacidade e verificação de falha | NetEngineerLab"><meta name="twitter:description" content="A precisão de resfriamento do N+1Q para um data center calcula unidades necessárias e instaladas, e verifica a capacidade sensível restante após uma unidade falhar."><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/guides/data-center-cooling-n-plus-one/","url":"https://netengineerlab.com/pt-br/guides/data-center-cooling-n-plus-one","name":"Data Center Cooling N+1: Fórmula de capacidade e verificação de falha","description":"A precisão de resfriamento do N+1Q para um data center calcula unidades necessárias e instaladas, e verifica a capacidade sensível restante após uma unidade falhar.","inLanguage":"pt-BR","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/guides/data-center-cooling-n-plus-one/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/guides/data-center-cooling-n-plus-one/#content","headline":"Data Center Cooling N+1: Fórmula de capacidade e verificação de falha","description":"A precisão de resfriamento do N+1Q para um data center calcula unidades necessárias e instaladas, e verifica a capacidade sensível restante após uma unidade falhar.","url":"https://netengineerlab.com/pt-br/guides/data-center-cooling-n-plus-one","inLanguage":"pt-BR","mainEntityOfPage":{"@id":"https://netengineerlab.com/guides/data-center-cooling-n-plus-one/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/guides/data-center-cooling-n-plus-one/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Início","item":"https://netengineerlab.com/pt-br/"},{"@type":"ListItem","position":2,"name":"Data Center Cooling N+1: Fórmula de capacidade e verificação de falha","item":"https://netengineerlab.com/pt-br/guides/data-center-cooling-n-plus-one/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Refrigeração N+1 Capacidade e verificação de falha | NetEngineerLab","url":"https://netengineerlab.com/pt-br/guides/data-center-cooling-n-plus-one/","description":"A precisão de resfriamento do N+1Q para um data center calcula unidades necessárias e instaladas, e verifica a capacidade sensível restante após uma unidade falhar.","inLanguage":"pt-BR","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/pt-br/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"O N+1 requer que todas as unidades funcionem?","acceptedAnswer":{"@type":"Answer","text":"A estratégia operacional varia. As unidades podem partilhar carga,llier ou manter um inactivo, mas o sistema deve satisfazer as condições ambientais exigidas após uma unidade estar indisponível."}},{"@type":"Question","name":"4 × 50 kW pode esfriar uma carga de projeto de 159 kW?","acceptedAnswer":{"@type":"Answer","text":"Sim, em termos normais, mas não tem redundância de unidade. Cinco unidades são necessárias para N+1 sob este modelo simples."}},{"@type":"Question","name":"Deve o crescimento ser adicionado antes de N+1?","acceptedAnswer":{"@type":"Answer","text":"Sim. Crie um crescimento credível na carga de design primeiro, depois calcule a contagem de unidades em execução e redundante."}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="pt-BR">
<meta name="nel-route" content="guides/data-center-cooling-n-plus-one/">
<meta name="nel-available-locales" content="en,zh,id,pt-BR">
<link rel="canonical" href="https://netengineerlab.com/pt-br/guides/data-center-cooling-n-plus-one/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/data-center-cooling-n-plus-one/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/data-center-cooling-n-plus-one/">
<link rel="alternate" hreflang="id" href="https://netengineerlab.com/id/guides/data-center-cooling-n-plus-one/">
<link rel="alternate" hreflang="pt-BR" href="https://netengineerlab.com/pt-br/guides/data-center-cooling-n-plus-one/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/data-center-cooling-n-plus-one/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=cc78cf7363f3"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Plataforma de inteligência para engenharia de redes</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Abrir navegação"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navegação principal">
      <a href="../../">Início</a>
      <a href="../../../tools/pt-br/">Ferramentas</a>
      <a href="../" aria-current="page">Guias</a>
      <a href="../../topics/">Tópicos</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Idioma: Português do Brasil"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Português do Brasil</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/data-center-cooling-n-plus-one/" lang="en" hreflang="en"><span>English</span><small>Inglês</small></a><a class="language-option" role="menuitem" href="/zh/guides/data-center-cooling-n-plus-one/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chinês simplificado</small></a><a class="language-option" role="menuitem" href="/id/guides/data-center-cooling-n-plus-one/" lang="id" hreflang="id"><span>Bahasa Indonesia</span><small>Indonésio</small></a><a class="language-option" role="menuitem" href="/pt-br/guides/data-center-cooling-n-plus-one/" lang="pt-BR" hreflang="pt-BR" aria-current="page"><span>Português do Brasil</span><small>Português do Brasil</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Trigo de pão"><a href="../../">Início</a> / <a href="../">Guias</a> / <span aria-current="page">Refrigeração do centro de dados N+1</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">GUIA DE RESILIÊNCIA DE COOPERAÇÃO</p><h1>Data Center Cooling N+1: Fórmula de capacidade e verificação de falha</h1><p class="guide-lead">N+1 é útil apenas quando as unidades sobreviventes podem carregar a carga sensível do projeto na condição de operação necessária.</p><div class="guide-meta"><span>Carga Sensível</span><span>Refrigeração de Precisão</span><span>N+1</span><span>Toneladas de resfriamento</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">Resposta rápida</h2><p>Calcular o número de unidades necessárias para transportar a carga sensível do projeto, arredondar e, em seguida, adicionar uma unidade de espera. O controlo decisivo é: <strong>(unidades instaladas − 1) × capacidade sensível utilizável por unidade ≥ carga de projeto</strong>.</p><h2 id="formula">N+1 fórmula</h2><div class="guide-callout"><p>Unidades de execução necessárias = ceilo(Carga de projeto □ Capacidade sensível da unidade)</p><p>Unidades instaladas N+1 = Unidades de execução necessárias + 1</p><p>Capacidade de falha = (unidades instaladas − 1) × Capacidade sensível da unidade</p></div><h2 id="example">120 kW exemplo de TI</h2><p>O cálculo de sala completa produz 138,48 kW de carga sensível base e 159,25 kW após uma margem de 15%. Com 50 unidades kW, ceilo(159,25 ± 50) = 4 unidades em execução. N+1 requer <strong>5 unidades instaladas</strong>Após uma interrupção, quatro unidades fornecem 200 kW, deixando 40.75 kW Capacidade acima da carga de projecto.</p><div class="guide-cta"><strong>Verificar o caso de falha</strong><p>Use a contagem de unidades instaladas e a capacidade real sensível para ver o resultado após uma unidade estar indisponível.</p><a href="../../../tools/data-center-cooling-load-calculator/pt-br/">Execute a verificação de refrigeração N+1 →</a></div><h2 id="traps">Armadilhas comuns de concepção</h2><ul><li>Usando refrigeração total nominal em vez de capacidade sensível.</li><li>Assumindo que cada unidade recebe fluxo de ar suficiente, energia e controles após falha.</li><li>Chamando um projeto N+1 quando tubulação comum, switchgear ou controles permanecem um único ponto de falha.</li><li>Ignorar sobreposição de manutenção e crescimento futuro de TI.</li></ul><h2 id="operation">Da aritmética à resiliência</h2><p>Um passe de capacidade não prova a resiliência do sistema. Confirme fontes elétricas, controles, bombas, condensadores, tubulações, vias de fluxo de ar, isolamento de manutenção e resposta de alarme. Teste a sequência de falha real e verifique as temperaturas de entrada durante a transição.</p><h2 id="faq">Perguntas mais frequentes</h2><details><summary>O N+1 requer que todas as unidades funcionem?</summary><p>A estratégia operacional varia. As unidades podem partilhar carga,llier ou manter um inactivo, mas o sistema deve satisfazer as condições ambientais exigidas após uma unidade estar indisponível.</p></details><details><summary>4 × 50 kW pode esfriar uma carga de projeto de 159 kW?</summary><p>Sim, em termos normais, mas não tem redundância de unidade. Cinco unidades são necessárias para N+1 sob este modelo simples.</p></details><details><summary>Deve o crescimento ser adicionado antes de N+1?</summary><p>Sim. Crie um crescimento credível na carga de design primeiro, depois calcule a contagem de unidades em execução e redundante.</p></details><h2>Referências e revisão de engenharia</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">Série ASHRAE Datacom</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculando os requisitos de refrigeração total</a></p><p>Conteúdo e fórmulas revisadas: 2026-09-29.</p><section class="guide-related"><h2>Continuar o tópico</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>Hub de capacidade de resfriamento do centro de dados</strong><br>Veja cada guia, calculadora e referência de engenharia neste tópico.</a><a href="../data-center-cooling-load-calculation/"><strong>Guia de Cálculo de Carga de Refrigeração</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../how-many-tons-of-cooling-for-server-room/"><strong>Toneladas de beisebol na sala do servidor</strong><br>Continue a decisão de engenharia relacionada.</a><a href="../server-room-heat-load-calculation/"><strong>Carga de calor da sala do servidor</strong><br>Continue a decisão de engenharia relacionada.</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">Voltar ao cubo de tópico de refrigeração</a></p></article><aside class="guide-toc" aria-label="Nesta página"><strong>Nesta página</strong><a href="#answer">Resposta rápida</a><a href="#example">Exemplo trabalhado</a><a href="#faq">FAQ</a></aside></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Ferramentas profissionais online para engenheiros de telecomunicações e redes.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navegação do rodapé">
      <a href="../../about/">Sobre</a><a href="../../contact/">Contato</a><a href="../../privacy/">Privacidade</a><a href="../../terms/">Termos</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>