<!DOCTYPE html>

<html lang="zh-CN" dir="ltr" data-nel-locale="zh" data-nel-route="tools/data-center-airflow-containment-planner/"><head><meta charset="utf-8"/><meta content="width=device-width,initial-scale=1" name="viewport"/><title>数据中心气流组织与冷热通道规划工具 | NetEngineerLab</title><meta content="根据机柜热负荷、送回风温差、旁路风、热回流、CRAC/CRAH风量与显冷量规划冷热通道、封闭效果和N+1余量。" name="description"/><meta content="index,follow,max-image-preview:large" name="robots"/><meta content="website" property="og:type"/><meta content="NetEngineerLab" property="og:site_name"/><meta content="数据中心气流组织与冷热通道规划工具 | NetEngineerLab" property="og:title"/><meta content="根据机柜热负荷、送回风温差、旁路风、热回流、CRAC/CRAH风量与显冷量规划冷热通道、封闭效果和N+1余量。" property="og:description"/><meta content="https://netengineerlab.com/tools/data-center-airflow-containment-planner/zh/" property="og:url"/><meta content="https://netengineerlab.com/tools/data-center-airflow-containment-planner/images/og-data-center-airflow-containment-planner.png" property="og:image"/><meta content="summary_large_image" name="twitter:card"/><script type="application/ld+json">{"@context":"https://schema.org","@type":"WebPage","name":"数据中心气流组织与冷热通道规划工具 | NetEngineerLab","url":"https://netengineerlab.com/tools/data-center-airflow-containment-planner/zh/","description":"根据机柜热负荷、送回风温差、旁路风、热回流、CRAC/CRAH风量与显冷量规划冷热通道、封闭效果和N+1余量。","inLanguage":"zh-CN","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script><link href="../css/style.css?v=d046c155e204" rel="stylesheet"/>
<link rel="stylesheet" href="/assets/css/tool-workflow.css?v=8c74b394ef2c" data-nel-workflow-style>
<meta content="数据中心气流组织与冷热通道规划工具 | NetEngineerLab" name="twitter:title"/>
<meta content="根据机柜热负荷、送回风温差、旁路风、热回流、CRAC/CRAH风量与显冷量规划冷热通道、封闭效果和N+1余量。" name="twitter:description"/>
<meta content="https://netengineerlab.com/tools/data-center-airflow-containment-planner/images/og-data-center-airflow-containment-planner.png" name="twitter:image"/>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://netengineerlab.com/zh/"},{"@type":"ListItem","position":2,"name":"工具","item":"https://netengineerlab.com/tools/zh/"},{"@type":"ListItem","position":3,"name":"数据中心气流组织与冷热通道规划工具","item":"https://netengineerlab.com/tools/data-center-airflow-containment-planner/zh/"}]}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"WebApplication","name":"数据中心气流组织与冷热通道规划工具","url":"https://netengineerlab.com/tools/data-center-airflow-containment-planner/zh/","description":"根据机柜热负荷、送回风温差、旁路风、热回流、CRAC/CRAH风量与显冷量规划冷热通道、封闭效果和N+1余量。","applicationCategory":"UtilitiesApplication","applicationSubCategory":"Network Engineering Calculator","operatingSystem":"Any","inLanguage":"zh-CN","isAccessibleForFree":true,"offers":{"@type":"Offer","price":"0","priceCurrency":"USD"},"publisher":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script>
<link href="/assets/css/cookie-consent.css?v=2f2c8ab643e6" rel="stylesheet"/>
<link href="https://fonts.googleapis.com" rel="preconnect"/>
<link crossorigin="" href="https://fonts.gstatic.com" rel="preconnect"/>
<link href="https://fonts.googleapis.com/css2?family=Geist:wght@400;500;600&amp;family=Geist+Mono:wght@400;500&amp;family=Instrument+Serif:ital@1&amp;display=swap" rel="stylesheet"/>
<link href="/assets/css/fb-v3.css?v=031fae951adb" rel="stylesheet"/>
<link href="/assets/css/fb-v3-prod.css?v=64bd0d9f6bcb" rel="stylesheet"/>
<script defer="" src="/assets/js/tool-v3-navigation.js?v=b8d825e0f678"></script><meta content="#176ff2" name="theme-color"/>
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"数据中心气流组织与冷热通道规划工具 | NetEngineerLab","url":"https://netengineerlab.com/tools/data-center-airflow-containment-planner/zh/","description":"根据机柜热负荷、送回风温差、旁路风、热回流、CRAC/CRAH风量与显冷量规划冷热通道、封闭效果和N+1余量。","inLanguage":"zh-CN","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="zh">
<meta name="nel-route" content="tools/data-center-airflow-containment-planner/">
<meta name="nel-available-locales" content="en,zh,es">
<link rel="canonical" href="https://netengineerlab.com/tools/data-center-airflow-containment-planner/zh/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/tools/data-center-airflow-containment-planner/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/tools/data-center-airflow-containment-planner/zh/">
<link rel="alternate" hreflang="es" href="https://netengineerlab.com/tools/data-center-airflow-containment-planner/es/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/tools/data-center-airflow-containment-planner/">
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"为什么不能只按制冷量选CRAH/CRAC？","acceptedAnswer":{"@type":"Answer","text":"数据中心可能先受到风量而不是显冷量限制。即使总kW够，如果送风量不足或旁路/回流严重，机柜入口仍可能出现热点。"}},{"@type":"Question","name":"旁路风和热风回流有什么区别？","acceptedAnswer":{"@type":"Answer","text":"旁路风是冷空气没有经过IT设备就回到回风侧；热风回流是服务器排出的热空气重新进入机柜进风侧。两者都会降低气流组织质量，但机理不同。"}},{"@type":"Question","name":"冷热通道封闭是否一定能降低总风量？","acceptedAnswer":{"@type":"Answer","text":"封闭本身不会改变IT发热量，但良好封闭通常能减少旁路和回流，使送风更有效，从而减少为补偿混风而需要的额外风量。"}},{"@type":"Question","name":"这个工具能代替CFD吗？","acceptedAnswer":{"@type":"Answer","text":"不能。它是一级工程筛查和容量规划工具。高密度机柜、复杂架空地板、不同送风方式和局部障碍仍应通过现场测量、厂家软件或CFD复核。"}},{"@type":"Question","name":"N+1检查同时考虑什么？","acceptedAnswer":{"@type":"Answer","text":"工具同时检查一台制冷单元退出后的剩余风量和剩余显冷量，任一不足都会判定N+1不满足。"}}]}</script>
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/tool-design-system.css?v=fbfd8fc05bdc">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script defer src="../../../data/locales.js?v=7a08f57c71ce"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
<link rel="stylesheet" href="../../../assets/css/tool-layout.css?v=c4aecb2c24ab">
<link rel="manifest" href="../manifest-zh.webmanifest">
</head><body class="nel-tool-detail-page nel-tool-v3 has-mbar v3" data-nel-offline-worker="1" data-nel-template="tool-detail-v1.3.1" data-nel-v3-migrated="1" data-nel-visual="network-change-planner-reference"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../../zh/">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>网络工程师智能工具平台</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="打开导航菜单"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="主导航">
      <a href="../../../zh/">首页</a>
      <a href="../../zh/" aria-current="page">工具中心</a>
      <a href="../../../zh/guides/">工程指南</a>
      <a href="../../../zh/topics/">专题</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="语言: 简体中文"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">简体中文</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/tools/data-center-airflow-containment-planner/" lang="en" hreflang="en"><span>English</span><small>英语</small></a><a class="language-option" role="menuitem" href="/tools/data-center-airflow-containment-planner/zh/" lang="zh-CN" hreflang="zh-CN" aria-current="page"><span>简体中文</span><small>简体中文</small></a><a class="language-option" role="menuitem" href="/tools/data-center-airflow-containment-planner/es/" lang="es" hreflang="es"><span>Español</span><small>西班牙语</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"><a href="#calculator">开始计算</a></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END -->
<!-- NEL_TOOL_RETURN_START -->
<nav class="breadcrumbs tool-return-nav" aria-label="Breadcrumb">
  <a href="../../../zh/">首页</a>
  <span aria-hidden="true">/</span>
  <a class="tool-return-link" href="../../zh/">工具</a>
  <span aria-hidden="true">/</span>
  <span aria-current="page">数据中心气流组织与冷热通道规划工具</span>
</nav>
<!-- NEL_TOOL_RETURN_END -->
<section aria-hidden="true" class="hero nel-tool-hero"><div class="hero-inner"><p class="eyebrow">数据中心热管理</p><h1>数据中心气流组织与冷热通道规划工具</h1><p>把机柜热负荷、送回风温差、旁路风和热风回流转换成工程风量，并检查冷热通道封闭、CRAH/CRAC风量与N+1容量是否匹配。</p><div class="hero-tags"><span>气流平衡</span><span>冷热通道</span><span>气流遏制</span><span>制冷效率</span></div></div></section>
<main class="tool-shell nel-tool-main nel-tool-grid nel-tool-primary-grid" data-nel-readout-roles="%7B%22secondary%22%3A%5B%22it%22%2C%22design%22%2C%22airflow%22%2C%22perRack%22%2C%22mixTemp%22%2C%22containment%22%2C%22units%22%2C%22n1%22%2C%22airMargin%22%2C%22coolMargin%22%5D%2C%22identifier%22%3A%5B%5D%2C%22annotation%22%3A%5B%5D%7D" data-nel-readout-rows=".result-box%2C.metric-card%20%3E%20div%2C.metric%2C.kv" id="calculator"><div class="tool-head"><nav aria-label="Breadcrumb" class="crumbs">
<a href="../../../zh/">首页</a>
<span aria-hidden="true">/</span>
<a class="tool-return-link" href="../../zh/">工具</a>
<span aria-hidden="true">/</span>
<span aria-current="page">数据中心气流组织与冷热通道规划工具</span>
</nav><p aria-level="1" class="tool-page-label" role="heading">数据中心气流组织与冷热通道规划工具</p><p class="tool-lede">把机柜热负荷、送回风温差、旁路风和热风回流转换成工程风量，并检查冷热通道封闭、CRAH/CRAC风量与N+1容量是否匹配。</p></div><div class="workspace"><section class="input-panel card nel-tool-input fb-panel"><div class="section-title nel-generated-section-title panel-h" data-nel-generated="v1.2.2"><span class="section-icon">☷</span><div><h2 class="panel-h">工程输入与参数</h2><p>设置工程假设、设备参数与设计边界。</p></div></div><h2 class="panel-h">输入与气流假设</h2><div class="form-grid fields">
<div class="field f"><label>机柜数量</label><div class="inp input-wrap"><input aria-label="机柜数量" id="rackCount" min="1" type="number" value="12"/></div></div><div class="field f"><label>平均每柜IT功耗 (kW)</label><div class="inp input-wrap"><input aria-label="平均每柜IT功耗 (kW)" id="avgRackKW" step="0.1" type="number" value="8"/></div></div><div class="field f"><label>直接输入总IT功耗 (kW，0=按机柜计算)</label><div class="inp input-wrap"><input aria-label="直接输入总IT功耗 (kW，0=按机柜计算)" id="totalItKW" step="0.1" type="number" value="0"/></div></div><div class="field f"><label>工程余量 (%)</label><div class="inp input-wrap"><input aria-label="工程余量 (%)" id="headroom" type="number" value="15"/></div></div>
<div class="field f"><label>送风温度 (°C)</label><div class="inp input-wrap"><input aria-label="送风温度 (°C)" id="supplyTemp" step="0.1" type="number" value="20"/></div></div><div class="field f"><label>回风温度 (°C)</label><div class="inp input-wrap"><input aria-label="回风温度 (°C)" id="returnTemp" step="0.1" type="number" value="32"/></div></div><div class="field f"><label>旁路风比例 (%)</label><div class="inp input-wrap"><input aria-label="旁路风比例 (%)" id="bypass" type="number" value="10"/></div><p class="input-help">未经过IT设备就回到回风侧的送风估算比例。</p></div><div class="field f"><label>热风回流比例 (%)</label><div class="inp input-wrap"><input aria-label="热风回流比例 (%)" id="recirc" type="number" value="5"/></div><p class="input-help">热排风重新进入机柜进风侧的估算比例。</p></div>
<div class="field f"><label>机柜入口温度规划上限 (°C)</label><div class="inp input-wrap"><input aria-label="机柜入口温度规划上限 (°C)" id="inletLimit" step="0.5" type="number" value="27"/></div></div><div class="field f"><label>单台CRAH/CRAC风量 (m³/h)</label><div class="inp input-wrap"><input aria-label="单台CRAH/CRAC风量 (m³/h)" id="unitAirflow" type="number" value="18000"/></div></div><div class="field f"><label>单台显冷量 (kW)</label><div class="inp input-wrap"><input aria-label="单台显冷量 (kW)" id="unitKW" type="number" value="60"/></div></div><div class="field f"><label>冗余台数</label><div class="inp input-wrap sel"><select aria-label="冗余台数" id="redundancy"><option value="1">N+1</option><option value="2">N+2</option><option value="0">N</option></select></div></div><div class="field f"><label>已安装台数 (0=自动)</label><div class="inp input-wrap"><input aria-label="已安装台数 (0=自动)" id="installed" min="0" type="number" value="0"/></div></div></div><div class="note-box"><strong>模型边界</strong><p>旁路率和回流率应来自现场测量、调试经验或CFD。工具不会根据“冷通道/热通道封闭”名称自动假设一个虚假的固定改善值。</p></div><p class="input-help" id="inputState"></p><button class="btn btn-primary" id="calculate">开始规划</button></section><section aria-live="polite" class="result-panel card nel-tool-result readout" id="result"><div class="section-title nel-generated-section-title ro-h" data-nel-generated="v1.2.2"><span class="section-icon">▥</span><div><h2 class="ro-h">工程计算结果</h2><p>查看计算容量、限制因素与设计校核结果。</p></div></div><div class="section-heading"><div><h2 class="ro-h">工程结果</h2></div><span class="status" id="risk"></span></div><div class="metrics"><div class="metric"><span>IT热负荷</span><strong id="it"></strong></div><div class="metric"><span>设计显热负荷</span><strong id="design"></strong></div><div class="metric"><span>所需总送风量</span><strong id="airflow"></strong></div><div class="metric"><span>平均每柜有效风量</span><strong id="perRack"></strong></div><div class="metric"><span>估算混合入口温度</span><strong id="mixTemp"></strong></div><div class="metric"><span>气流隔离规划指数</span><strong id="containment"></strong><small>非行业标准指标</small></div><div class="metric"><span>建议制冷单元数量</span><strong id="units"></strong></div><div class="metric"><span>一台退出后</span><strong id="n1"></strong></div><div class="metric"><span>风量余量</span><strong id="airMargin"></strong></div><div class="metric"><span>显冷量余量</span><strong id="coolMargin"></strong></div></div><p class="note-box" id="limit"></p><ul class="result-list" id="warnings"></ul></section></div><div class="below"><nav aria-label="本页导航" class="toc"><h4>本页导航</h4><a href="#about-scope">关于与适用范围</a><a href="#methodology">计算方法</a><a href="#faq">问答</a><a href="#references">官方依据</a><a href="#nel-tool-graph">工程工作流</a></nav><div class="prose"><details class="fb-fold blk bw-standard-card" data-nel-v3-title-normalized="1" id="about-scope"><summary class="fb-fold-sum"><span class="fb-fold-title">热风回流与热点风险</span></summary><div class="fb-fold-body"><section class="content-section"><p>回流比例用于估算冷送风与热排风混合后的机柜入口温度。它不是CFD结果，而是帮助工程师判断冷热通道端部、机柜顶部、空位和电缆开孔等位置是否可能需要进一步排查。</p></section><h2>风量与显冷量必须同时通过</h2><section class="content-section"><p>CRAH/CRAC选型不能只比较kW。工具分别计算按风量需要的最少在线台数和按显冷量需要的最少在线台数，并取更严格的一项，再叠加N+1/N+2冗余。</p></section></div></details><details class="fb-fold blk bw-standard-card" data-nel-v3-title-normalized="1" id="methodology"><summary class="fb-fold-sum"><span class="fb-fold-title">如何解读气流规划结果</span></summary><div class="fb-fold-body"><section class="content-section nel-tool-supporting-section"><p>工具先用IT显热和送回风温差计算穿过IT设备所需的理论有效风量，再根据旁路风比例反算设施必须提供的总送风量。这样可以把“服务器真正需要的风”与“由于旁路造成的额外送风”分开。</p></section></div></details><div class="blk faq bw-standard-card" data-nel-v3-title-normalized="1" id="faq"><h2>常见问题</h2><details><summary>为什么不能只按制冷量选CRAH/CRAC？</summary><p>数据中心可能先受到风量而不是显冷量限制。即使总kW够，如果送风量不足或旁路/回流严重，机柜入口仍可能出现热点。</p></details><details><summary>旁路风和热风回流有什么区别？</summary><p>旁路风是冷空气没有经过IT设备就回到回风侧；热风回流是服务器排出的热空气重新进入机柜进风侧。两者都会降低气流组织质量，但机理不同。</p></details><details><summary>冷热通道封闭是否一定能降低总风量？</summary><p>封闭本身不会改变IT发热量，但良好封闭通常能减少旁路和回流，使送风更有效，从而减少为补偿混风而需要的额外风量。</p></details><details><summary>这个工具能代替CFD吗？</summary><p>不能。它是一级工程筛查和容量规划工具。高密度机柜、复杂架空地板、不同送风方式和局部障碍仍应通过现场测量、厂家软件或CFD复核。</p></details><details><summary>N+1检查同时考虑什么？</summary><p>工具同时检查一台制冷单元退出后的剩余风量和剩余显冷量，任一不足都会判定N+1不满足。</p></details></div><section class="blk bw-standard-card" data-nel-v3-title-normalized="1" id="references"><h2>工程参考</h2><div class="fb-fold-body"><section class="content-section"><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">ASHRAE Datacom Series</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric — 数据中心总制冷需求计算</a></p><p>内容复核：2026-09-10</p></section></div></section><p class="hub-return bw-standard-card">属于 <a href="../../datacenter-power-calculators/zh/">数据中心电力与制冷计算器</a> 专题。</p><!-- NEL_TOOL_GRAPH_START -->
<section class="content-section nel-tool-graph" id="nel-tool-graph" aria-labelledby="nel-tool-graph-title" data-tool-id="data-center-airflow-containment-planner" data-primary-workflow="data-center-critical-power-cooling">
<div class="section-heading"><div><p class="eyebrow">工程工作流</p><h2 id="nel-tool-graph-title">继续下一步工程任务</h2></div></div>
<div class="nel-workflow-context"><div><span class="nel-workflow-kicker">当前流程</span><strong>数据中心关键电源与制冷工作流</strong><p>从机架负载、UPS保障、油机/ATS切换跨越、精密制冷、气流组织到PUE能效，形成数据中心关键基础设施规划流程。</p></div><div class="nel-workflow-step"><strong>步骤 5 / 6</strong><div class="nel-workflow-progress" role="progressbar" aria-valuemin="1" aria-valuemax="6" aria-valuenow="5" aria-valuetext="步骤 5 / 6" aria-label="步骤 5 / 6"><span style="width:83%"></span></div></div></div><div class="nel-tool-graph-nav"><a class="nel-tool-graph-card" href="/tools/data-center-cooling-load-calculator/zh/"><span class="nel-tool-graph-label">上一步</span><strong>数据中心制冷负荷与精密空调容量计算器</strong><span class="nel-tool-graph-description">根据IT及设施热源计算数据中心显热负荷、N+1精密空调容量、BTU/h、冷吨和风量。</span></a><a class="nel-tool-graph-card" href="/tools/pue-data-center-energy-efficiency/zh/"><span class="nel-tool-graph-label">下一步</span><strong>数据中心PUE与能效分析器</strong><span class="nel-tool-graph-description">在同一周期和同一边界内，用数据中心总能耗除以IT设备能耗来计算PUE。</span></a></div>
<h3 class="nel-tool-graph-subtitle">相关工具</h3><div class="nel-tool-graph-related"><a class="nel-tool-graph-card" href="/tools/data-center-cooling-load-calculator/zh/"><strong>数据中心制冷负荷与精密空调容量计算器</strong><span class="nel-tool-graph-description">根据IT及设施热源计算数据中心显热负荷、N+1精密空调容量、BTU/h、冷吨和风量。</span></a><a class="nel-tool-graph-card" href="/tools/network-rack-power-cooling-calculator/zh/"><strong>网络机柜功耗与制冷量计算器</strong><span class="nel-tool-graph-description">计算机柜功耗、电流、制冷量、耗电量和电费。</span></a><a class="nel-tool-graph-card" href="/tools/pue-data-center-energy-efficiency/zh/"><strong>数据中心PUE与能效分析器</strong><span class="nel-tool-graph-description">在同一周期和同一边界内，用数据中心总能耗除以IT设备能耗来计算PUE。</span></a><a class="nel-tool-graph-card" href="/tools/ups-capacity-battery-runtime-calculator/zh/"><strong>UPS容量与电池后备时间计算器</strong><span class="nel-tool-graph-description">计算UPS kW/kVA容量、模块冗余、电池后备时间、老化/温度修正、回充需求与旁路电流。</span></a></div>
</section>
<!-- NEL_TOOL_GRAPH_END --></div></div></main>
<!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>面向通信与网络工程师的专业在线工具平台。</p></div>
    <nav class="site-shell-footer-links" aria-label="页脚导航">
      <a href="../../../zh/about/">关于</a><a href="../../../zh/contact/">联系</a><a href="../../../zh/privacy/">隐私政策</a><a href="../../../zh/terms/">使用条款</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="../js/engine.js?v=548527c69b59"></script><script src="../js/app.js?v=4ad562e8d507"></script><script src="../js/pwa.js"></script><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script>
<script defer="" src="/assets/js/tool-shell-v1.9.9-04.js?v=9b54bbd00689"></script></body></html>
