<!DOCTYPE html><html lang="zh-CN" dir="ltr" data-nel-locale="zh" data-nel-route="guides/data-center-cooling-load-calculation/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>数据中心制冷负荷计算：公式、实例与精密空调选型指南 | NetEngineerLab</title><meta name="description" content="汇总IT功耗、UPS/PDU损耗、照明、人员和围护结构得热，计算数据中心显热制冷负荷，并校核精密空调N+1容量。"><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="数据中心制冷负荷计算：公式、实例与精密空调选型指南 | NetEngineerLab"><meta property="og:description" content="汇总IT功耗、UPS/PDU损耗、照明、人员和围护结构得热，计算数据中心显热制冷负荷，并校核精密空调N+1容量。"><meta property="og:url" content="https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="数据中心制冷负荷计算：公式、实例与精密空调选型指南"><meta name="twitter:description" content="汇总IT功耗、UPS/PDU损耗、照明、人员和围护结构得热，计算数据中心显热制冷负荷，并校核精密空调N+1容量。"><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/","url":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation","name":"数据中心制冷负荷计算：公式、实例与精密空调选型指南","description":"汇总IT功耗、UPS/PDU损耗、照明、人员和围护结构得热，计算数据中心显热制冷负荷，并校核精密空调N+1容量。","inLanguage":"zh-CN","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/#content","headline":"数据中心制冷负荷计算：公式、实例与精密空调选型指南","description":"汇总IT功耗、UPS/PDU损耗、照明、人员和围护结构得热，计算数据中心显热制冷负荷，并校核精密空调N+1容量。","url":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation","inLanguage":"zh-CN","mainEntityOfPage":{"@id":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://netengineerlab.com/zh/"},{"@type":"ListItem","position":2,"name":"数据中心制冷负荷计算：公式、实例与精密空调选型指南","item":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"数据中心制冷负荷计算：公式、实例与精密空调选型指南 | NetEngineerLab","url":"https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/","description":"汇总IT功耗、UPS/PDU损耗、照明、人员和围护结构得热，计算数据中心显热制冷负荷，并校核精密空调N+1容量。","inLanguage":"zh-CN","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"IT功耗等于制冷负荷吗？","acceptedAnswer":{"@type":"Answer","text":"它是可靠的一阶估算，因为IT用电几乎都会转化成热量，但仍需叠加房间内其他损耗和环境得热。"}},{"@type":"Question","name":"应该使用峰值还是平均IT负荷？","acceptedAnswer":{"@type":"Answer","text":"应采用覆盖可信峰值和规划增长的设计场景，年度平均值不能直接作为安全的容量依据。"}},{"@type":"Question","name":"N+1是否就是多加1台？","acceptedAnswer":{"@type":"Answer","text":"先求出承担设计负荷所需的运行台数，再增加1台备用，并确认任意1台退出后剩余设备仍能承担设计负荷。"}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="zh">
<meta name="nel-route" content="guides/data-center-cooling-load-calculation/">
<meta name="nel-available-locales" content="en,zh">
<link rel="canonical" href="https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/data-center-cooling-load-calculation/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=d5d85e22914a"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>网络工程师智能工具平台</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="打开导航菜单"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="主导航">
      <a href="../../">首页</a>
      <a href="../../../tools/zh/">工具中心</a>
      <a href="../" aria-current="page">工程指南</a>
      <a href="../../topics/">专题</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="语言: 简体中文"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">简体中文</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/data-center-cooling-load-calculation/" lang="en" hreflang="en"><span>English</span><small>英语</small></a><a class="language-option" role="menuitem" href="/zh/guides/data-center-cooling-load-calculation/" lang="zh-CN" hreflang="zh-CN" aria-current="page"><span>简体中文</span><small>简体中文</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="面包屑"><a href="../../">首页</a> / <a href="../">指南</a> / <span aria-current="page">数据中心制冷负荷计算：公式、实例与精密空调选型指南</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">数据中心制冷指南</p><h1>数据中心制冷负荷计算：公式、实例与精密空调选型指南</h1><p class="guide-lead">把机房各项热源转换成设计制冷量、空调台数与N+1校核结果的实用方法。</p><div class="guide-meta"><span>显热负荷</span><span>精密空调</span><span>N+1</span><span>冷吨</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">快速结论</h2><p>先汇总受控机房内释放的全部显热，再叠加明确的工程余量。用设计负荷除以单台精密空调在实际工况下的<strong>显冷量</strong>并向上取整，最后增加要求的备用台数。</p><div class="guide-callout"><strong>核心公式</strong><p>基础显热负荷 = IT负荷 + UPS损耗 + PDU损耗 + 照明 + 人员 + 围护结构得热 + 其他显热。</p><p>设计制冷负荷 = 基础显热负荷 ×（1 + 工程余量）。</p></div><h2 id="inputs">哪些热源应计入？</h2><p>IT用电最终通常会转化成机房内热量。UPS和PDU损耗只有在热量释放于同一受控空间时才计入，还应考虑照明、人员、太阳辐射或围护结构得热及其他设备。若损耗在机房外散去，不应重复计算。</p><h2 id="example">120 kW IT机房复算实例</h2><table><thead><tr><th>输入项</th><th>数值</th></tr></thead><tbody><tr><td>IT设备</td><td>120 kW</td></tr><tr><td>UPS损耗</td><td>6 kW</td></tr><tr><td>PDU损耗</td><td>3 kW</td></tr><tr><td>照明</td><td>2 kW</td></tr><tr><td>4人，每人120 W</td><td>0.48 kW</td></tr><tr><td>围护结构得热</td><td>5 kW</td></tr><tr><td>其他显热</td><td>2 kW</td></tr></tbody></table><p>基础显热负荷为<strong>138.48 kW</strong>。增加15%工程余量后，设计负荷为<strong>159.25 kW</strong>，约合<strong>45.3冷吨</strong>。若单台精密空调显冷量为50 kW，需要4台运行；采用N+1时建议配置5台。任意1台退出后仍有200 kW容量，因此本例通过N+1容量校核。</p><div class="guide-cta"><strong>代入你的实际参数</strong><p>计算热源、单台显冷量、工程余量、送回风温差和冗余台数。</p><a href="../../../tools/data-center-cooling-load-calculator/zh/">打开制冷负荷计算器 →</a></div><h2 id="capacity">按显冷量选型</h2><p>服务器机房以显热为主，应使用厂家在预期回风温湿度、室外条件、海拔和风量下的显冷量选型。只看名义总制冷量，可能高估真正可用于IT热负荷的容量。</p><h2 id="airflow">估算风量</h2><p>风冷系统可用 Q × 3600 ÷（ρ × cp × ΔT）进行初算。设计负荷159.25 kW、空气密度1.2 kg/m³、比热1.006 kJ/(kg·K)、温差10°C时，估算风量约<strong>47,490 m³/h</strong>。这只是房间级热平衡，还要核验机柜入口温度、旁通风和回流。</p><h2 id="workflow">工程流程</h2><ol><li>明确制冷边界。</li><li>测量或预测IT需求。</li><li>只计入边界内释放的热量。</li><li>采用有依据的工程余量。</li><li>按实际显冷量计算台数。</li><li>校核N+1及气流组织。</li></ol><h2 id="faq">常见问题</h2><details><summary>IT功耗等于制冷负荷吗？</summary><p>它是可靠的一阶估算，因为IT用电几乎都会转化成热量，但仍需叠加房间内其他损耗和环境得热。</p></details><details><summary>应该使用峰值还是平均IT负荷？</summary><p>应采用覆盖可信峰值和规划增长的设计场景，年度平均值不能直接作为安全的容量依据。</p></details><details><summary>N+1是否就是多加1台？</summary><p>先求出承担设计负荷所需的运行台数，再增加1台备用，并确认任意1台退出后剩余设备仍能承担设计负荷。</p></details><p>制冷容量不是PUE。<a href="../data-center-pue-calculation/">数据中心 PUE 计算：公式、测量与演算示例</a>用的是同一周期、同一边界的电能。制冷计算器中的干空气密度修正只改当地风量估算，不是制冷容量降额。</p><h2>工程参考与复核</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">ASHRAE Datacom Series</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculating Total Cooling Requirements</a></p><p>内容与公式复核：2026-09-29</p><section class="guide-related"><h2>继续本专题</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>数据中心制冷容量专题</strong><br>查看本专题全部指南、工具和工程资料。</a><a href="../data-center-cooling-n-plus-one/"><strong>制冷N+1指南</strong><br>继续完成相关工程判断。</a><a href="../how-many-tons-of-cooling-for-server-room/"><strong>服务器机房冷吨换算</strong><br>继续完成相关工程判断。</a><a href="../server-room-heat-load-calculation/"><strong>服务器机房热负荷</strong><br>继续完成相关工程判断。</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">返回制冷专题</a></p></article><aside class="guide-toc" aria-label="本页目录"><strong>本页目录</strong><a href="#answer">快速结论</a><a href="#example">计算实例</a><a href="#faq">常见问题</a></aside></div><!-- NEL_CONTENT_ASSOCIATIONS_START -->
<nav class="nel-content-associations" data-association-id="cooling-load" aria-label="已复核的工程关联"><h2>已复核的工程关联</h2><ul><li><a href="../../../tools/data-center-cooling-load-calculator/zh/">用你的千瓦数重算显热负荷</a></li><li><a href="../../../tools/data-center-airflow-containment-planner/zh/">把同一热量换成风量校核</a></li><li><a href="../data-center-cooling-n-plus-one/">一台制冷单元失效后再数剩余台数</a></li><li><a href="../server-room-airflow-from-delta-t/">用房间温升反推所需风量</a></li><li><a href="../../topics/data-center-cooling-capacity/">返回制冷容量专题</a></li></ul></nav>
<!-- NEL_CONTENT_ASSOCIATIONS_END -->
</main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>面向通信与网络工程师的专业在线工具平台。</p></div>
    <nav class="site-shell-footer-links" aria-label="页脚导航">
      <a href="../../about/">关于</a><a href="../../contact/">联系</a><a href="../../privacy/">隐私政策</a><a href="../../terms/">使用条款</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>