<!DOCTYPE html><html lang="zh-CN" dir="ltr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>60米直流馈线还能守住46V吗？ | NetEngineerLab</title><meta name="description" content="示例：80 A、60米时，16平方末端42.1388 V，25平方末端46.2288 V。只有较粗的导体高于本例的46 V下限。"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><meta property="og:url" content="https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/">
<meta property="og:title" content="60米直流馈线还能守住46V吗？ | NetEngineerLab">
<meta property="og:description" content="示例：80 A、60米时，16平方末端42.1388 V，25平方末端46.2288 V。只有较粗的导体高于本例的46 V下限。">
<meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="60米直流馈线还能守住46V吗？ | NetEngineerLab">
<meta name="twitter:description" content="示例：80 A、60米时，16平方末端42.1388 V，25平方末端46.2288 V。只有较粗的导体高于本例的46 V下限。">
<meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="robots" content="index,follow,max-image-preview:large">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"16平方和25平方，哪一种能让60米馈线高于46V？","name":"16平方和25平方，哪一种能让60米馈线高于46V？","description":"示例：80 A、60米时，16平方末端42.1388 V，25平方末端46.2288 V。只有较粗的导体高于本例的46 V下限。","url":"https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/","inLanguage":"zh-CN","mainEntityOfPage":"https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/","author":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"},"publisher":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://netengineerlab.com/zh/"},{"@type":"ListItem","position":2,"name":"16平方和25平方，哪一种能让60米馈线高于46V？","item":"https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/"}]}</script>
<link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"60米直流馈线还能守住46V吗？ | NetEngineerLab","url":"https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/","description":"示例：80 A、60米时，16平方末端42.1388 V，25平方末端46.2288 V。只有较粗的导体高于本例的46 V下限。","inLanguage":"zh-CN","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="zh">
<meta name="nel-route" content="guides/dc-feeder-46v-floor/">
<meta name="nel-available-locales" content="en,zh,es">
<link rel="canonical" href="https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="es" href="https://netengineerlab.com/es/guides/dc-feeder-46v-floor/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/dc-feeder-46v-floor/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=a942025ec7e1"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body>
<!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>网络工程师智能工具平台</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="打开导航菜单"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="主导航">
      <a href="../../">首页</a>
      <a href="../../../tools/zh/">工具中心</a>
      <a href="../" aria-current="page">工程指南</a>
      <a href="../../topics/">专题</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="语言: 简体中文"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">简体中文</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/dc-feeder-46v-floor/" lang="en" hreflang="en"><span>English</span><small>英语</small></a><a class="language-option" role="menuitem" href="/zh/guides/dc-feeder-46v-floor/" lang="zh-CN" hreflang="zh-CN" aria-current="page"><span>简体中文</span><small>简体中文</small></a><a class="language-option" role="menuitem" href="/es/guides/dc-feeder-46v-floor/" lang="es" hreflang="es"><span>Español</span><small>西班牙语</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="面包屑"><a href="../../">首页</a><span aria-hidden="true">›</span><a href="../">指南</a><span aria-hidden="true">›</span><span aria-current="page">16平方和25平方，哪一种能让60米馈线高于46V？</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">工程示例</p><h1>16平方和25平方，哪一种能让60米馈线高于46V？</h1><p class="guide-lead">这是工程示例，不是实测馈线。80 A、45°C下，16平方末端是42.1388 V，25平方末端是46.2288 V，源电压53.5 V。本表的46 V是设备输入，不是通用的通信电源限值。</p><div class="guide-meta"><span>60米</span><span>80 A</span><span>46 V下限</span><span>示例</span></div></section><div class="guide-tool-link"><strong>配套计算器</strong><p>计算器没有可覆盖本例全部输入的网址预设。按下列数值手工输入后再对照结果。</p><a href="../../../tools/dc-feeder-voltage-drop-calculator/zh/">打开计算器 →</a></div><div class="guide-layout"><article class="guide-article"><p>电池续航回答的是能供多久能量。本例问的是馈线送到机架时电压还够不够。</p><h2>示例假设</h2><ul><li>源电压53.5 V。电流80 A。单程60米。导体温度45°C。去程和回程共两根导体。</li><li>计算器使用20°C电阻率1/58 ohm·mm2/m，温度系数0.00393。示例设备下限46 V。</li></ul><h2>步骤</h2><ol><li>16平方：电阻0.142015 ohm，压降11.361207 V，占21.2359%。末端42.1388 V，低于46 V。</li><li>25平方：电阻0.09089 ohm，压降7.271172 V，占13.591%。末端46.2288 V，刚好高于46 V。</li></ol><h2>边界</h2><p>46 V要换成真实设备的截止电压。计算器没有计入连接电阻、共用回线和故障电流。25平方通过不等于电缆表已经批准。</p><p><a href="../../topics/telecom-power-energy/">返回通信电源专题</a></p></article><aside class="guide-toc guide-related-side" aria-label="相关文章"><strong>相关文章</strong><ul><li><a href="../48v-string-four-hour-runtime/">600 W负载下，一组100Ah电池能撑住4小时吗？</a></li><li><a href="../telecom-rectifier-dc-power-sizing/">通信整流器容量配置：N+1/N+2、回充与故障校核</a></li><li><a href="../generator-fuel-runtime-planning/">通信油机一箱油能运行多久？</a></li><li><a href="../../topics/telecom-power-energy/">通信电源与能源规划</a></li></ul></aside></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>面向通信与网络工程师的专业在线工具平台。</p></div>
    <nav class="site-shell-footer-links" aria-label="页脚导航">
      <a href="../../about/">关于</a><a href="../../contact/">联系</a><a href="../../privacy/">隐私政策</a><a href="../../terms/">使用条款</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END -->
<script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script>
</body></html>
