<!DOCTYPE html><html lang="zh-CN" dir="ltr" data-nel-locale="zh" data-nel-route="guides/how-many-tons-of-cooling-for-server-room/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>服务器机房需要多少冷吨？kW、BTU/h与冷吨换算 | NetEngineerLab</title><meta name="description" content="从服务器机房显热负荷计算所需冷吨，汇总IT及房间得热、工程余量，并校核精密空调容量和冗余。"><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="服务器机房需要多少冷吨？kW、BTU/h与冷吨换算 | NetEngineerLab"><meta property="og:description" content="从服务器机房显热负荷计算所需冷吨，汇总IT及房间得热、工程余量，并校核精密空调容量和冗余。"><meta property="og:url" content="https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="服务器机房需要多少冷吨？kW、BTU/h与冷吨换算"><meta name="twitter:description" content="从服务器机房显热负荷计算所需冷吨，汇总IT及房间得热、工程余量，并校核精密空调容量和冗余。"><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/","url":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room","name":"服务器机房需要多少冷吨？kW、BTU/h与冷吨换算","description":"从服务器机房显热负荷计算所需冷吨，汇总IT及房间得热、工程余量，并校核精密空调容量和冗余。","inLanguage":"zh-CN","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/#content","headline":"服务器机房需要多少冷吨？kW、BTU/h与冷吨换算","description":"从服务器机房显热负荷计算所需冷吨，汇总IT及房间得热、工程余量，并校核精密空调容量和冗余。","url":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room","inLanguage":"zh-CN","mainEntityOfPage":{"@id":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://netengineerlab.com/zh/"},{"@type":"ListItem","position":2,"name":"服务器机房需要多少冷吨？kW、BTU/h与冷吨换算","item":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"服务器机房需要多少冷吨？kW、BTU/h与冷吨换算 | NetEngineerLab","url":"https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/","description":"从服务器机房显热负荷计算所需冷吨，汇总IT及房间得热、工程余量，并校核精密空调容量和冗余。","inLanguage":"zh-CN","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"1冷吨等于多少kW？","acceptedAnswer":{"@type":"Answer","text":"1冷吨约等于3.51685 kW制冷量。"}},{"@type":"Question","name":"能否按每平方米制冷量估算？","acceptedAnswer":{"@type":"Answer","text":"可用于早期对标，但服务器机房应尽量使用机柜和IT功率数据作为容量依据。"}},{"@type":"Question","name":"冷吨中是否应直接包含冗余？","acceptedAnswer":{"@type":"Answer","text":"先算负荷并配置足够的运行容量，再增加冗余设备并校核故障状态。"}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="zh">
<meta name="nel-route" content="guides/how-many-tons-of-cooling-for-server-room/">
<meta name="nel-available-locales" content="en,zh">
<link rel="canonical" href="https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/how-many-tons-of-cooling-for-server-room/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=7112ce22747f"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>网络工程师智能工具平台</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="打开导航菜单"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="主导航">
      <a href="../../">首页</a>
      <a href="../../../tools/zh/">工具中心</a>
      <a href="../" aria-current="page">工程指南</a>
      <a href="../../topics/">专题</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="语言: 简体中文"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">简体中文</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/how-many-tons-of-cooling-for-server-room/" lang="en" hreflang="en"><span>English</span><small>英语</small></a><a class="language-option" role="menuitem" href="/zh/guides/how-many-tons-of-cooling-for-server-room/" lang="zh-CN" hreflang="zh-CN" aria-current="page"><span>简体中文</span><small>简体中文</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="面包屑"><a href="../../">首页</a> / <a href="../">指南</a> / <span aria-current="page">服务器机房需要多少冷吨？kW、BTU/h与冷吨换算</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">服务器机房选型指南</p><h1>服务器机房需要多少冷吨？kW、BTU/h与冷吨换算</h1><p class="guide-lead">机房冷吨应来自完整的显热负荷计算，不能只按面积估算。</p><div class="guide-meta"><span>显热负荷</span><span>精密空调</span><span>N+1</span><span>冷吨</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">快速结论</h2><p>用<strong>设计显热负荷</strong>换算冷吨：冷吨 = kW ÷ 3.51685。设计负荷159.25 kW的服务器机房需要约<strong>45.3冷吨</strong>的显冷能力，之后还要进行设备工况和冗余校核。</p><h2 id="method">不要只按面积选型</h2><p>面积相同的两个机房，机柜功率可能相差很大。应从IT需求开始，加入机房内释放的UPS/PDU损耗、照明、人员、围护结构得热和其他显热，在热源边界明确后再叠加工程余量。</p><h2 id="example">换算实例</h2><p>120 kW IT设备加上18.48 kW其他显热，基础负荷为138.48 kW；增加15%余量后为159.25 kW。</p><table><thead><tr><th>指标</th><th>结果</th></tr></thead><tbody><tr><td>设计负荷</td><td>159.25 kW</td></tr><tr><td>英热单位</td><td>约543,390 BTU/h</td></tr><tr><td>冷吨</td><td>45.3 RT</td></tr></tbody></table><div class="guide-cta"><strong>换算你的机房负荷</strong><p>一次计算kW、BTU/h、冷吨、风量和精密空调台数。</p><a href="../../../tools/data-center-cooling-load-calculator/zh/">打开服务器机房制冷计算器 →</a></div><h2 id="selection">45.3冷吨不等于直接采购的铭牌容量</h2><p>45.3冷吨是负荷值，最终设备容量还受进风条件、室外温度、海拔、风机运行和湿度控制影响。应按可用显冷量匹配负荷，再增加要求的冗余设备。</p><h2 id="faq">常见问题</h2><details><summary>1冷吨等于多少kW？</summary><p>1冷吨约等于3.51685 kW制冷量。</p></details><details><summary>能否按每平方米制冷量估算？</summary><p>可用于早期对标，但服务器机房应尽量使用机柜和IT功率数据作为容量依据。</p></details><details><summary>冷吨中是否应直接包含冗余？</summary><p>先算负荷并配置足够的运行容量，再增加冗余设备并校核故障状态。</p></details><h2>工程参考与复核</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">ASHRAE Datacom Series</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculating Total Cooling Requirements</a></p><p>内容与公式复核：2026-09-29</p><section class="guide-related"><h2>继续本专题</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>数据中心制冷容量专题</strong><br>查看本专题全部指南、工具和工程资料。</a><a href="../data-center-cooling-load-calculation/"><strong>制冷负荷完整指南</strong><br>继续完成相关工程判断。</a><a href="../data-center-cooling-n-plus-one/"><strong>制冷N+1指南</strong><br>继续完成相关工程判断。</a><a href="../server-room-heat-load-calculation/"><strong>服务器机房热负荷</strong><br>继续完成相关工程判断。</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">返回制冷专题</a></p></article><aside class="guide-toc" aria-label="本页目录"><strong>本页目录</strong><a href="#answer">快速结论</a><a href="#example">计算实例</a><a href="#faq">常见问题</a></aside></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>面向通信与网络工程师的专业在线工具平台。</p></div>
    <nav class="site-shell-footer-links" aria-label="页脚导航">
      <a href="../../about/">关于</a><a href="../../contact/">联系</a><a href="../../privacy/">隐私政策</a><a href="../../terms/">使用条款</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>