<!DOCTYPE html><html lang="zh-CN" dir="ltr"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>服务器机房送回风温差10°C或6°C时风量是多少？ | NetEngineerLab</title><meta name="description" content="示例：同一24.909 kW设计负荷，10°C温升约需7428 m³/h，6°C温升约需12380 m³/h。冷吨不变。"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><meta property="og:url" content="https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/">
<meta property="og:title" content="服务器机房送回风温差10°C或6°C时风量是多少？ | NetEngineerLab">
<meta property="og:description" content="示例：同一24.909 kW设计负荷，10°C温升约需7428 m³/h，6°C温升约需12380 m³/h。冷吨不变。">
<meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="服务器机房送回风温差10°C或6°C时风量是多少？ | NetEngineerLab">
<meta name="twitter:description" content="示例：同一24.909 kW设计负荷，10°C温升约需7428 m³/h，6°C温升约需12380 m³/h。冷吨不变。">
<meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png">
<meta name="robots" content="index,follow,max-image-preview:large">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"服务器机房在6°C温差下需要多大风量？","name":"服务器机房在6°C温差下需要多大风量？","description":"示例：同一24.909 kW设计负荷，10°C温升约需7428 m³/h，6°C温升约需12380 m³/h。冷吨不变。","url":"https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/","inLanguage":"zh-CN","mainEntityOfPage":"https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/","author":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"},"publisher":{"@type":"Organization","name":"NetEngineerLab","url":"https://netengineerlab.com/"}}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://netengineerlab.com/zh/"},{"@type":"ListItem","position":2,"name":"服务器机房在6°C温差下需要多大风量？","item":"https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/"}]}</script>
<link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"服务器机房送回风温差10°C或6°C时风量是多少？ | NetEngineerLab","url":"https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/","description":"示例：同一24.909 kW设计负荷，10°C温升约需7428 m³/h，6°C温升约需12380 m³/h。冷吨不变。","inLanguage":"zh-CN","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="zh">
<meta name="nel-route" content="guides/server-room-airflow-from-delta-t/">
<meta name="nel-available-locales" content="en,zh">
<link rel="canonical" href="https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/server-room-airflow-from-delta-t/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/server-room-airflow-from-delta-t/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/server-room-airflow-from-delta-t/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=d31aaedf75a0"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body>
<!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>网络工程师智能工具平台</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="打开导航菜单"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="主导航">
      <a href="../../">首页</a>
      <a href="../../../tools/zh/">工具中心</a>
      <a href="../" aria-current="page">工程指南</a>
      <a href="../../topics/">专题</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="语言: 简体中文"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">简体中文</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/server-room-airflow-from-delta-t/" lang="en" hreflang="en"><span>English</span><small>英语</small></a><a class="language-option" role="menuitem" href="/zh/guides/server-room-airflow-from-delta-t/" lang="zh-CN" hreflang="zh-CN" aria-current="page"><span>简体中文</span><small>简体中文</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="面包屑"><a href="../../">首页</a><span aria-hidden="true">›</span><a href="../">指南</a><span aria-hidden="true">›</span><span aria-current="page">服务器机房在6°C温差下需要多大风量？</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">工程示例</p><h1>服务器机房在6°C温差下需要多大风量？</h1><p class="guide-lead">这是工程示例。下面这张热量表中的18 kW IT把设计负荷算到24.909 kW，约7.08冷吨，两种温升都一样。送回风温差从10°C改为6°C后，所需风量从约7428 m³/h升到约12380 m³/h。</p><div class="guide-meta"><span>温差</span><span>风量</span><span>24.909 kW</span><span>示例</span></div></section><div class="guide-tool-link"><strong>配套计算器</strong><p>计算器没有可覆盖本例全部输入的网址预设。按下列数值手工输入后再对照结果。</p><a href="../../../tools/data-center-cooling-load-calculator/zh/">打开制冷负荷计算器 →</a></div><div class="guide-layout"><article class="guide-article"><p>冷吨回答必须移走多少热。风量回答所选机组能否在实际运行的温升下把这些热搬走。本例固定热量表，只改变温差。</p><h2>示例假设</h2><ul><li>IT 18 kW，UPS 损耗 1.44 kW，照明 0.48 kW，2 人按每人 120 W，其他显热 1.5 kW，围护 0。</li><li>余量 15%。已装两台，每台显冷量 15 kW。比较 10°C 和 6°C 温差。</li></ul><h2>步骤</h2><ol><li>基础负荷 = 21.66 kW。设计负荷 = 21.66 × 1.15 = 24.909 kW。冷吨 = 7.08。两种温差使用同一份热量。</li><li>计算器按设计 kW × 3600 / (1.2 × 1.006 × 温差) 估算风量。10°C 时约 7428 m³/h。6°C 时约 12380 m³/h。</li><li>两台 15 kW 正常合计 30 kW，停一台后剩 15 kW。15 低于 24.909，所以两种温差下 N+1 都不通过。风量没有补上缺少的那台机组。</li></ol><h2>边界</h2><p>风量是给定密度和比热下的显热估算。它不是地板风口、旁路或封闭通道的实测。更小的温差需要更多空气来搬同一份热，不会减少冷吨。只选目录冷吨、不核对 6°C 下的风机能力，房间会缺风。</p><p>来源：<a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series">ASHRAE Datacom 系列</a>；<a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/">施耐德电气制冷需求白皮书</a>。</p><p><a href="../../topics/data-center-cooling-capacity/">返回制冷专题</a></p></article></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>面向通信与网络工程师的专业在线工具平台。</p></div>
    <nav class="site-shell-footer-links" aria-label="页脚导航">
      <a href="../../about/">关于</a><a href="../../contact/">联系</a><a href="../../privacy/">隐私政策</a><a href="../../terms/">使用条款</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END -->
<script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script>
</body></html>