<!DOCTYPE html><html lang="zh-CN" dir="ltr" data-nel-locale="zh" data-nel-route="guides/server-room-heat-load-calculation/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>服务器机房热负荷计算：应计入哪些热源？ | NetEngineerLab</title><meta name="description" content="汇总IT设备、电气损耗、照明、人员、围护结构和工程余量，计算服务器机房热负荷，并提供120 kW完整实例。"><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="服务器机房热负荷计算：应计入哪些热源？ | NetEngineerLab"><meta property="og:description" content="汇总IT设备、电气损耗、照明、人员、围护结构和工程余量，计算服务器机房热负荷，并提供120 kW完整实例。"><meta property="og:url" content="https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="服务器机房热负荷计算：应计入哪些热源？"><meta name="twitter:description" content="汇总IT设备、电气损耗、照明、人员、围护结构和工程余量，计算服务器机房热负荷，并提供120 kW完整实例。"><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/","url":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation","name":"服务器机房热负荷计算：应计入哪些热源？","description":"汇总IT设备、电气损耗、照明、人员、围护结构和工程余量，计算服务器机房热负荷，并提供120 kW完整实例。","inLanguage":"zh-CN","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/#content","headline":"服务器机房热负荷计算：应计入哪些热源？","description":"汇总IT设备、电气损耗、照明、人员、围护结构和工程余量，计算服务器机房热负荷，并提供120 kW完整实例。","url":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation","inLanguage":"zh-CN","mainEntityOfPage":{"@id":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://netengineerlab.com/zh/"},{"@type":"ListItem","position":2,"name":"服务器机房热负荷计算：应计入哪些热源？","item":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"服务器机房热负荷计算：应计入哪些热源？ | NetEngineerLab","url":"https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/","description":"汇总IT设备、电气损耗、照明、人员、围护结构和工程余量，计算服务器机房热负荷，并提供120 kW完整实例。","inLanguage":"zh-CN","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/zh/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"服务器风扇需要单独计入吗？","acceptedAnswer":{"@type":"Answer","text":"风扇用电通常已经包含在实测IT功率中，最终也转化成热量，因此不应再次叠加。"}},{"@type":"Question","name":"能否把UPS额定容量当作UPS发热？","acceptedAnswer":{"@type":"Answer","text":"不能。应使用预期负载率下的转换损耗，并且只在损耗释放于制冷边界内时计入。"}},{"@type":"Question","name":"工程余量取多少合适？","acceptedAnswer":{"@type":"Answer","text":"应根据测量不确定性和增长计划给出有依据的数值。随意采用过大余量，可能导致长期低负载和控制效果变差。"}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="zh">
<meta name="nel-route" content="guides/server-room-heat-load-calculation/">
<meta name="nel-available-locales" content="en,zh">
<link rel="canonical" href="https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/server-room-heat-load-calculation/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/server-room-heat-load-calculation/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=a942025ec7e1"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>网络工程师智能工具平台</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="打开导航菜单"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="主导航">
      <a href="../../">首页</a>
      <a href="../../../tools/zh/">工具中心</a>
      <a href="../" aria-current="page">工程指南</a>
      <a href="../../topics/">专题</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="语言: 简体中文"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">简体中文</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/server-room-heat-load-calculation/" lang="en" hreflang="en"><span>English</span><small>英语</small></a><a class="language-option" role="menuitem" href="/zh/guides/server-room-heat-load-calculation/" lang="zh-CN" hreflang="zh-CN" aria-current="page"><span>简体中文</span><small>简体中文</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="面包屑"><a href="../../">首页</a> / <a href="../">指南</a> / <span aria-current="page">服务器机房热负荷计算：应计入哪些热源？</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">服务器机房热负荷指南</p><h1>服务器机房热负荷计算：应计入哪些热源？</h1><p class="guide-lead">先明确制冷边界，再建立热源清单，可以避免漏项和重复计入同一项电气损耗。</p><div class="guide-meta"><span>显热负荷</span><span>精密空调</span><span>N+1</span><span>冷吨</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">快速结论</h2><p>服务器机房热负荷等于受控边界内释放的各项热量之和。IT功率通常占比最大，但电能转换损耗、照明、人员、墙体、屋面、窗户、渗透风和辅助设备也可能需要计入。</p><h2 id="boundary">先明确计算边界</h2><p>先画出机房边界，再判断每一瓦损耗在哪里释放。UPS若位于机房外，其损耗可能由另一套系统承担；PDU变压器和电池若在机房内，则相关损耗可能属于本机房。边界清楚才能避免漏算和重复计算。</p><h2 id="formula">显热公式</h2><div class="guide-callout"><p>基础负荷 = IT负荷 + UPS损耗 + PDU损耗 + 照明 + 人员 + 围护结构得热 + 其他显热</p><p>设计负荷 = 基础负荷 ×（1 + 工程余量）</p></div><h2 id="example">120 kW完整实例</h2><p>120 + 6 + 3 + 2 + 0.48 + 5 + 2 = <strong>138.48 kW</strong>基础显热负荷。增加15%余量后，设计负荷为<strong>159.25 kW</strong>。其中非IT热量为18.48 kW；如果忽略房间和配电热量，基础负荷会低估约13.3%。</p><div class="guide-cta"><strong>建立可追溯的热源清单</strong><p>分别输入每项热源，让结果保留完整的工程假设。</p><a href="../../../tools/data-center-cooling-load-calculator/zh/">计算服务器机房热负荷 →</a></div><h2 id="measurement">正确使用测量数据</h2><p>已有机房优先使用实测IT功率，同时确认读数是瞬时值、峰值、计费周期值还是估算值。新建机房应建立可信的上架计划，不宜简单叠加所有设备铭牌功率。</p><h2 id="latent">显热与潜热</h2><p>IT机房以显热为主，但室外空气渗透、人员和湿度控制会带来潜热。NetEngineerLab计算器用于显热规划；水分负荷明显时还需进行湿空气过程设计。</p><h2 id="faq">常见问题</h2><details><summary>服务器风扇需要单独计入吗？</summary><p>风扇用电通常已经包含在实测IT功率中，最终也转化成热量，因此不应再次叠加。</p></details><details><summary>能否把UPS额定容量当作UPS发热？</summary><p>不能。应使用预期负载率下的转换损耗，并且只在损耗释放于制冷边界内时计入。</p></details><details><summary>工程余量取多少合适？</summary><p>应根据测量不确定性和增长计划给出有依据的数值。随意采用过大余量，可能导致长期低负载和控制效果变差。</p></details><p>制冷容量不是PUE。<a href="../data-center-pue-calculation/">数据中心 PUE 计算：公式、测量与演算示例</a>用的是同一周期、同一边界的电能。制冷计算器中的干空气密度修正只改当地风量估算，不是制冷容量降额。</p><h2>工程参考与复核</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">ASHRAE Datacom Series</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Calculating Total Cooling Requirements</a></p><p>内容与公式复核：2026-09-29</p><section class="guide-related"><h2>继续本专题</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>数据中心制冷容量专题</strong><br>查看本专题全部指南、工具和工程资料。</a><a href="../data-center-cooling-load-calculation/"><strong>制冷负荷完整指南</strong><br>继续完成相关工程判断。</a><a href="../data-center-cooling-n-plus-one/"><strong>制冷N+1指南</strong><br>继续完成相关工程判断。</a><a href="../how-many-tons-of-cooling-for-server-room/"><strong>服务器机房冷吨换算</strong><br>继续完成相关工程判断。</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">返回制冷专题</a></p></article><aside class="guide-toc" aria-label="本页目录"><strong>本页目录</strong><a href="#answer">快速结论</a><a href="#example">计算实例</a><a href="#faq">常见问题</a></aside></div></main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>面向通信与网络工程师的专业在线工具平台。</p></div>
    <nav class="site-shell-footer-links" aria-label="页脚导航">
      <a href="../../about/">关于</a><a href="../../contact/">联系</a><a href="../../privacy/">隐私政策</a><a href="../../terms/">使用条款</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>