<!DOCTYPE html><html lang="id" dir="ltr" data-nel-locale="id" data-nel-route="guides/data-center-cooling-load-calculation/"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>Pusat Data Sebetulnya Muat Formula &amp; Sizing Guide | NetEngineerLab</title><meta name="description" content="Kalkulasikan data pusat pendinginan yang masuk akal dari daya IT, UPS dan kerugian PDU, pencahayaan, orang dan keuntungan kamar, kemudian ukuran presisi pendinginan dengan ketahanan N+1 southeast."><meta name="robots" content="index,follow,max-image-preview:large,max-snippet:-1"><meta property="og:type" content="article"><meta property="og:site_name" content="NetEngineerLab"><meta property="og:title" content="Pusat Data Sebetulnya Muat Formula &amp; Sizing Guide | NetEngineerLab"><meta property="og:description" content="Kalkulasikan data pusat pendinginan yang masuk akal dari daya IT, UPS dan kerugian PDU, pencahayaan, orang dan keuntungan kamar, kemudian ukuran presisi pendinginan dengan ketahanan N+1 southeast."><meta property="og:url" content="https://netengineerlab.com/id/guides/data-center-cooling-load-calculation/"><meta property="og:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Pusat Data Memasak Muat Formula &amp; Sizing Guide"><meta name="twitter:description" content="Kalkulasikan data pusat pendinginan yang masuk akal dari daya IT, UPS dan kerugian PDU, pencahayaan, orang dan keuntungan kamar, kemudian ukuran presisi pendinginan dengan ketahanan N+1 southeast."><meta name="twitter:image" content="https://netengineerlab.com/assets/images/og-netengineerlab.png"><link rel="icon" href="../../../assets/icons/favicon.svg" type="image/svg+xml"><link rel="stylesheet" href="../../../assets/css/site.css"><link rel="stylesheet" href="../../../assets/css/guide.css?v=6d83ae5e791f"><script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"WebPage","@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/","url":"https://netengineerlab.com/id/guides/data-center-cooling-load-calculation","name":"Pusat Data Memasak Muat Formula & Sizing Guide","description":"Kalkulasikan data pusat pendinginan yang masuk akal dari daya IT, UPS dan kerugian PDU, pencahayaan, orang dan keuntungan kamar, kemudian ukuran presisi pendinginan dengan ketahanan N+1 southeast.","inLanguage":"id","isPartOf":{"@id":"https://netengineerlab.com/#website"},"breadcrumb":{"@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/#breadcrumb"}},{"@type":"Article","@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/#content","headline":"Pusat Data Memasak Muat Formula & Sizing Guide","description":"Kalkulasikan data pusat pendinginan yang masuk akal dari daya IT, UPS dan kerugian PDU, pencahayaan, orang dan keuntungan kamar, kemudian ukuran presisi pendinginan dengan ketahanan N+1 southeast.","url":"https://netengineerlab.com/id/guides/data-center-cooling-load-calculation","inLanguage":"id","mainEntityOfPage":{"@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/"},"author":{"@id":"https://netengineerlab.com/#organization"},"publisher":{"@id":"https://netengineerlab.com/#organization"},"datePublished":"2026-09-29","dateModified":"2026-09-29"},{"@type":"BreadcrumbList","@id":"https://netengineerlab.com/guides/data-center-cooling-load-calculation/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Beranda","item":"https://netengineerlab.com/id/"},{"@type":"ListItem","position":2,"name":"Pusat Data Memasak Muat Formula & Sizing Guide","item":"https://netengineerlab.com/id/guides/data-center-cooling-load-calculation/"}]},{"@type":"WebSite","@id":"https://netengineerlab.com/#website","name":"NetEngineerLab","url":"https://netengineerlab.com/id/","publisher":{"@id":"https://netengineerlab.com/#organization"}},{"@type":"Organization","@id":"https://netengineerlab.com/#organization","name":"NetEngineerLab","url":"https://netengineerlab.com/id/"}]}</script><link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="stylesheet" href="../../../assets/css/site-pages-v2.css?v=20261105-v2">
<link rel="stylesheet" href="../../../assets/css/editorial-fresh.css?v=20261123-align2">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Pusat Data Sebetulnya Muat Formula & Sizing Guide | NetEngineerLab","url":"https://netengineerlab.com/id/guides/data-center-cooling-load-calculation/","description":"Kalkulasikan data pusat pendinginan yang masuk akal dari daya IT, UPS dan kerugian PDU, pencahayaan, orang dan keuntungan kamar, kemudian ukuran presisi pendinginan dengan ketahanan N+1 southeast.","inLanguage":"id","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/id/"}}</script>
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Apa IT sama dengan beban pendingin?","acceptedAnswer":{"@type":"Answer","text":"Ini adalah perkiraan urutan pertama yang kuat karena hampir semua IT energi listrik menjadi panas, Temukan kehilangan kamar dan keuntungan lingkungan harus tetap ditambahkan."}},{"@type":"Question","name":"Haruskah desain menggunakan puncak atau rata-rata IT beban?","acceptedAnswer":{"@type":"Answer","text":"Gunakan skenario desain yang dibenarkan bahwa menangkap puncak kredibel permintaan dan pertumbuhan direncanakan. Rata-rata tahunan bukan basis kapasitas yang aman."}},{"@type":"Question","name":"Apakah N+1 berarti menambahkan satu unit?","acceptedAnswer":{"@type":"Answer","text":"Ya, setelah menemukan jumlah unit yang dibutuhkan untuk membawa beban desain, tambahkan satu unit siaga dan verifikasi bahwa sisa unit masih membawa beban."}}]}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="id">
<meta name="nel-route" content="guides/data-center-cooling-load-calculation/">
<meta name="nel-available-locales" content="en,zh,id,pt-BR">
<link rel="canonical" href="https://netengineerlab.com/id/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/zh/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="id" href="https://netengineerlab.com/id/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="pt-BR" href="https://netengineerlab.com/pt-br/guides/data-center-cooling-load-calculation/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/guides/data-center-cooling-load-calculation/">
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<script defer src="../../../data/locales.js?v=cc78cf7363f3"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
</head><body class="guide-page guide-fresh"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Platform kecerdasan untuk rekayasa jaringan</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Buka navigasi"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navigasi utama">
      <a href="../../">Beranda</a>
      <a href="../../../tools/id/">Alat</a>
      <a href="../" aria-current="page">Panduan</a>
      <a href="../../topics/">Topik</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Bahasa: Bahasa Indonesia"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Bahasa Indonesia</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/guides/data-center-cooling-load-calculation/" lang="en" hreflang="en"><span>English</span><small>Inggris</small></a><a class="language-option" role="menuitem" href="/zh/guides/data-center-cooling-load-calculation/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Tionghoa Sederhana</small></a><a class="language-option" role="menuitem" href="/id/guides/data-center-cooling-load-calculation/" lang="id" hreflang="id" aria-current="page"><span>Bahasa Indonesia</span><small>Bahasa Indonesia</small></a><a class="language-option" role="menuitem" href="/pt-br/guides/data-center-cooling-load-calculation/" lang="pt-BR" hreflang="pt-BR"><span>Português do Brasil</span><small>Portugis Brasil</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><nav class="guide-breadcrumb" aria-label="Breadcrumb"><a href="../../">Beranda</a> / <a href="../">Panduan</a> / <span aria-current="page">Kalkulasi Beban Pendingin Data</span></nav><main class="guide-shell" id="main"><section class="guide-hero"><p class="eyebrow">DATA CENTER COOLING GUIDE</p><h1>Pusat Data Memasak Muat Formula &amp; Sizing Guide</h1><p class="guide-lead">Sebuah metode praktis untuk mengubah sumber panas ruangan menjadi kapasitas pendingin desain, unit menghitung dan verifikasi N+1.</p><div class="guide-meta"><span>Muat Sensible</span><span>Cooling Presisi</span><span>N+1</span><span>Tons Pendingin</span></div></section><div class="guide-layout"><article class="guide-article"><h2 id="answer">Jawaban cepat</h2>
<p>Tambahkan setiap sumber panas yang masuk akal dirilis di dalam ruang kontrol, kemudian menerapkan marjin desain eksplisit. Bagi hasil beban desain oleh <strong>Masuk akal</strong> kapasitas satu presisi unit pendingin, mengumpulkan, dan menambahkan unit siaga yang diperlukan.</p>
<div class="guide-callout"><strong>Formula inti</strong><p>Dasar beban masuk akal = IT load + UPS loss + PDU loss + lighing + people + amplop gain + lainnya beban masuk akal.</p><p>Design load = Base accessible load × (1 + margin rekayasa).</p></div>
<h2 id="inputs">Sumber panas mana yang termasuk dalam perhitungan?</h2>
<p>Permintaan listrik IT biasanya menjadi panas di dalam ruangan. Tambahkan UPS dan PDU konversi kerugian hanya ketika panas yang dirilis di ruang yang sama dikondisikan. Termasuk pencahayaan, penghuni, surya atau amplop keuntungan dan peralatan lainnya. Jangan menghitung kerugian dua kali ketika sudah di luar batas pendingin.</p>
<h2 id="example">Bekerja sebagai contoh: 120 kamar kW IT</h2>
<table><thead><tr><th>Masukan</th><th>Nilai</th></tr></thead><tbody><tr><td>Peralatan IT</td><td>120 kW</td></tr><tr><td>UPS rugi</td><td>6 kW</td></tr><tr><td>PDU rugi</td><td>3 kW</td></tr><tr><td>Pencahayaannya</td><td>2 kW</td></tr><tr><td>4 orang di 120 W</td><td>0.48 kW</td></tr><tr><td>Keuntungan Amplop</td><td>5 kW</td></tr><tr><td>Lain panas masuk akal</td><td>2 kW</td></tr></tbody></table>
<p>Dasar beban yang masuk akal adalah <strong>138.48 kW</strong>Dengan margin 15%, beban desain adalah <strong>159.25 kW</strong>, setara dengan sekitar <strong>45.3 ton pendinginan</strong>Dengan 50 unit kapasitas kW, empat unit harus berjalan Ranting N+1 oleh karena itu merekomendasikan lima unit. Setelah satu unit tidak tersedia, 200 kW tetap, jadi contoh ini melewati pemeriksaan kapasitas N+1.</p>
<div class="guide-cta"><strong>Hitung ulang dengan nilai aktual Anda</strong><p>Sumber panas model, kapasitas yang masuk akal Barusan perbedaan suhu dan redundansi</p><a href="../../../tools/data-center-cooling-load-calculator/id/">Buka kalkulator beban pendinginan</a></div>
<h2 id="capacity">Gunakan kapasitas yang masuk akal, bukan total plat nama</h2>
<p>Ruang server biasanya didominasi oleh panas yang masuk akal. Pilih terhadap produsen kapasitas yang masuk akal pada kembali yang diharapkan suhu udara, kelembaban, kondisi luar, ketinggian dan aliran udara. Rating pendinginan nominal bisa melebih-lebihkan kapasitas yang berguna untuk ruang IT.</p>
<h2 id="airflow">Perkiraan aliran udara</h2>
<p>Untuk pendingin udara, estimasi aliran udara pertama lewat adalah Q × 3600: Pada 159.25 kW, 1.2 kg / m kepadatan udara, 1.006 kJ / (kg) dan kenaikan suhu 10 ° C, aliran udara adalah sekitar <strong>47.490 m / h</strong>Perlakukan ini sebagai keseimbangan ruangan-tingkat; rak kondisi inlet dan bypass atau sirkulasi masih perlu validasi.</p>
<h2 id="workflow">Aliran kerja rekayasa</h2><ol><li>Jelaskan batas pendinginan.</li><li>Mengukur atau meramalkan permintaan IT.</li><li>Tambahkan hanya panas dilepaskan di dalam batas itu.</li><li>Terapkan margin didokumentasikan.</li><li>Ukuran dengan kapasitas yang masuk akal.</li><li>Verifikasi distribusi N+1 dan aliran udara.</li></ol>
<h2 id="faq">Pertanyaan yang sering ditanyakan</h2><details><summary>Apa IT sama dengan beban pendingin?</summary><p>Ini adalah perkiraan urutan pertama yang kuat karena hampir semua IT energi listrik menjadi panas, Temukan kehilangan kamar dan keuntungan lingkungan harus tetap ditambahkan.</p></details><details><summary>Haruskah desain menggunakan puncak atau rata-rata IT beban?</summary><p>Gunakan skenario desain yang dibenarkan bahwa menangkap puncak kredibel permintaan dan pertumbuhan direncanakan. Rata-rata tahunan bukan basis kapasitas yang aman.</p></details><details><summary>Apakah N+1 berarti menambahkan satu unit?</summary><p>Ya, setelah menemukan jumlah unit yang dibutuhkan untuk membawa beban desain, tambahkan satu unit siaga dan verifikasi bahwa sisa unit masih membawa beban.</p></details><p>Kapasitas pendingin bukan PUE. <a href="../data-center-pue-calculation/">Kalkulasi Data Center PUE: Formula, Pengukuran dan Contoh Kerja</a> menggunakan energi listrik selama satu periode dan satu batas. Koreksi kepadatan udara di kalkulator pendinginan mengubah perkiraan aliran udara lokal. Ini tidak menggelincirkan kapasitas pendinginan.</p><h2>Referensi dan ulasan rekayasa</h2><p><a href="https://www.ashrae.org/technical-resources/bookstore/datacom-series" rel="noopener">Seri Datacom AshRAE</a> · <a href="https://www.se.com/us/en/download/document/SPD_NRAN-5TE6HE_EN/" rel="noopener">Schneider Electric: Menghitung Pengobatan Total</a></p><p>Konten dan rumus ditinjau: 2026-09-29.</p><section class="guide-related"><h2>Lanjutkan topiknya</h2><div class="guide-related-grid"><a href="../../topics/data-center-cooling-capacity/"><strong>Pusat Data Memasak Kapasitas Hub</strong><br>Lihat setiap panduan, kalkulator dan teknik referensi dalam topik ini.</a><a href="../data-center-cooling-n-plus-one/"><strong>Pendingin Panduan N+1</strong><br>Lanjutkan keputusan teknik terkait.</a><a href="../how-many-tons-of-cooling-for-server-room/"><strong>Tons Pendingin Ruang Server</strong><br>Lanjutkan keputusan teknik terkait.</a><a href="../server-room-heat-load-calculation/"><strong>Muatan Panas Ruang Server</strong><br>Lanjutkan keputusan teknik terkait.</a></div></section><p class="task-return"><a href="../../topics/data-center-cooling-capacity/">Kembali ke pusat pendinginan</a></p></article><aside class="guide-toc" aria-label="Pada halaman ini"><strong>Pada halaman ini</strong><a href="#answer">Jawaban cepat</a><a href="#example">Bekerja sebagai contoh</a><a href="#faq">FAQ</a></aside></div><!-- NEL_CONTENT_ASSOCIATIONS_START -->
<nav class="nel-content-associations" data-association-id="cooling-load" aria-label="Link rekayasa yang direvisi"><h2>Link rekayasa yang direvisi</h2><ul><li><a href="../../../tools/data-center-cooling-load-calculator/id/">Menghitung ulang beban masuk akal dengan kilowatt Anda sendiri</a></li><li><a href="../../../tools/data-center-airflow-containment-planner/id/">Mengubah panas yang sama menjadi pemeriksaan aliran udara</a></li><li><a href="../data-center-cooling-n-plus-one/">Uji hitungan unit setelah satu unit pendingin gagal</a></li><li><a href="../server-room-airflow-from-delta-t/">Derive aliran udara dari kenaikan suhu kamar</a></li><li><a href="../../topics/data-center-cooling-capacity/">Kembali ke topik pendinginan</a></li></ul></nav>
<!-- NEL_CONTENT_ASSOCIATIONS_END -->
</main><!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Alat daring profesional untuk insinyur telekomunikasi dan jaringan.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navigasi kaki halaman">
      <a href="../../about/">Tentang</a><a href="../../contact/">Kontak</a><a href="../../privacy/">Privasi</a><a href="../../terms/">Ketentuan</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script></body></html>