<!DOCTYPE html>

<html lang="es" dir="ltr" data-nel-locale="es" data-nel-route="tools/pue-data-center-energy-efficiency/"><head><meta charset="utf-8"/><meta content="width=device-width,initial-scale=1" name="viewport"/><meta content="../" name="app-base"/><title>Analizador de PUE del centro de datos | Fórmula y mismo límite</title><meta content="website" property="og:type"/><meta content="NetEngineerLab" property="og:site_name"/><meta content="Analizador de PUE del centro de datos | Fórmula y mismo límite" property="og:title"/><meta content="Calcule el PUE como energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Una fotografía en kW y un periodo en kWh son entradas distintas. Las cifras marcadas como supuesto no son mediciones." property="og:description"/><meta content="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/es/" property="og:url"/><meta content="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/images/og-pue-data-center-energy-efficiency.png" property="og:image"/><meta content="summary_large_image" name="twitter:card"/><meta content="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/images/og-pue-data-center-energy-efficiency.png" name="twitter:image"/><meta content="Calcule el PUE como energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Una fotografía en kW y un periodo en kWh son entradas distintas. Las cifras marcadas como supuesto no son mediciones." name="description"/><meta content="index,follow,max-image-preview:large,max-snippet:-1" name="robots"/><script type="application/ld+json">{"@context":"https://schema.org","@type":"WebApplication","name":"Analizador de PUE y eficiencia energética del centro de datos","description":"Calcule el PUE como energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Una fotografía en kW y un periodo en kWh son entradas distintas. Las cifras marcadas como supuesto no son mediciones.","applicationCategory":"UtilitiesApplication","operatingSystem":"Any","isAccessibleForFree":true,"url":"https://netengineerlab.com/tools/pue-data-center-energy-efficiency/es/","inLanguage":"es"}</script>
<link data-nel-workflow-style="" href="/assets/css/tool-workflow.css?v=8c74b394ef2c" rel="stylesheet"/>
<meta content="launch" name="nel-translation-status"/>

<meta name="twitter:title" content="Analizador de PUE del centro de datos | Fórmula y mismo límite">
<meta name="twitter:description" content="Calcule el PUE como energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Una fotografía en kW y un periodo en kWh son entradas distintas. Las cifras marcadas como supuesto no son mediciones.">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Inicio","item":"https://netengineerlab.com/es/"},{"@type":"ListItem","position":2,"name":"Herramientas","item":"https://netengineerlab.com/tools/es/"},{"@type":"ListItem","position":3,"name":"Analizador de PUE y eficiencia energética del centro de datos","item":"https://netengineerlab.com/tools/pue-data-center-energy-efficiency/es/"}]}</script>

<link rel="stylesheet" href="/assets/css/cookie-consent.css?v=2f2c8ab643e6">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Geist:wght@400;500;600&family=Geist+Mono:wght@400;500&family=Instrument+Serif:ital@1&display=swap" rel="stylesheet">
<link rel="stylesheet" href="/assets/css/fb-v3.css?v=031fae951adb">
<link rel="stylesheet" href="/assets/css/fb-v3-prod.css?v=64bd0d9f6bcb">
<script defer="" src="/assets/js/tool-v3-navigation.js?v=b8d825e0f678"></script><meta name="theme-color" content="#176ff2">
<link rel="stylesheet" href="../css/style.css?v=8041bc8927f4"/>
<script type="application/ld+json" data-nel-schema="webpage">{"@context":"https://schema.org","@type":"WebPage","name":"Analizador de PUE del centro de datos | Fórmula y mismo límite","url":"https://netengineerlab.com/tools/pue-data-center-energy-efficiency/es/","description":"Calcule el PUE como energía total del centro de datos dividida por la energía de los equipos TI, en el mismo periodo y el mismo límite. Una fotografía en kW y un periodo en kWh son entradas distintas. Las cifras marcadas como supuesto no son mediciones.","inLanguage":"es","isPartOf":{"@type":"WebSite","name":"NetEngineerLab","url":"https://netengineerlab.com/es/"}}</script>
<meta name="nel-framework" content="NetEngineerLab Config-Driven Multilingual V1.9.9-04-p0-p1-correctness-consent-offline">
<meta name="nel-locale" content="es">
<meta name="nel-route" content="tools/pue-data-center-energy-efficiency/">
<meta name="nel-available-locales" content="en,zh,es">
<link rel="canonical" href="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/es/">
<link rel="alternate" hreflang="en" href="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/">
<link rel="alternate" hreflang="zh-CN" href="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/zh/">
<link rel="alternate" hreflang="es" href="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/es/">
<link rel="alternate" hreflang="x-default" href="https://netengineerlab.com/tools/pue-data-center-energy-efficiency/">
<script type="application/ld+json" data-nel-schema="faq">{"@context":"https://schema.org","@type":"FAQPage","mainEntity":[{"@type":"Question","name":"¿Qué límite de medida debo usar para PUE?","acceptedAnswer":{"@type":"Answer","text":"Un límite consistente de energía total de la instalación y un límite consistente de energía IT, ambos durante el mismo periodo, documentando cambios antes de comparar periodos."}},{"@type":"Question","name":"¿Puede calcularse PUE con potencia instantánea?","acceptedAnswer":{"@type":"Answer","text":"Puede servir como fotografía operativa; las tendencias formales deben preferir energía integrada en un periodo representativo."}},{"@type":"Question","name":"¿Por qué puede bajar el PUE si crece la carga IT?","acceptedAnswer":{"@type":"Answer","text":"Si la sobrecarga fija cambia poco y la carga IT útil aumenta, la sobrecarga se reparte sobre más energía IT y el PUE puede mejorar."}},{"@type":"Question","name":"¿Qué aporta el WUE frente al PUE?","acceptedAnswer":{"@type":"Answer","text":"El WUE mide el agua operativa por unidad de energía IT para detectar efectos secundarios hídricos de proyectos de eficiencia."}},{"@type":"Question","name":"¿Un PUE más bajo siempre es mejor?","acceptedAnswer":{"@type":"Answer","text":"Menor sobrecarga suele ayudar, pero siguen importando fiabilidad, clima, redundancia, utilización IT y límites de medida."}}]}</script>
<link rel="stylesheet" href="../../../assets/css/locale-menu.css?v=7804394246fb">
<link rel="stylesheet" href="../../../assets/css/design-tokens.css?v=10e842cd32cf">
<link rel="stylesheet" href="../../../assets/css/tool-design-system.css?v=fbfd8fc05bdc">
<link rel="stylesheet" href="../../../assets/css/site-shell.css?v=f427e2f1607b">
<script defer src="../../../data/locales.js?v=70e1f68c8589"></script>
<script defer src="../../../data/site-config.js?v=b5072ad7fa47"></script>
<script defer src="../../../assets/js/analytics.js?v=1156b7864023"></script>
<script defer src="../../../assets/js/adsense.js?v=f075c80ccc75"></script>
<script defer src="../../../assets/js/site.js?v=3feb9dda55e8"></script>
<script defer src="../../../assets/js/es-launch-runtime.js?v=e0fea69289b0"></script>
<link rel="stylesheet" href="../../../assets/css/tool-layout.css?v=c4aecb2c24ab">
<link rel="manifest" href="../manifest-es.webmanifest">
</head><body class="nel-tool-detail-page nel-tool-v3 has-mbar v3" data-nel-template="tool-detail-v1.3.1" data-nel-visual="network-change-planner-reference" data-nel-v3-migrated="1" data-nel-offline-worker="1"><!-- NEL_HEADER_START -->
<header class="site-header site-shell-header" data-nav-open="false">
  <div class="site-shell-header-inner">
    <a class="site-shell-brand brand" href="../../../es/">
      <img src="../../../assets/images/logo.svg" alt="" width="42" height="42">
      <span><strong>NetEngineerLab</strong><small>Plataforma de inteligencia para ingeniería de redes</small></span>
    </a>
    <button class="site-shell-menu-toggle" type="button" aria-controls="site-shell-nav" aria-expanded="false" aria-label="Abrir navegación"><span aria-hidden="true"></span></button>
    <nav id="site-shell-nav" class="site-shell-nav nel-global-nav" aria-label="Navegación principal">
      <a href="../../../es/">Inicio</a>
      <a href="../../es/" aria-current="page">Herramientas</a>
      <a href="../../../es/guides/">Guías</a>
      <a href="../../../es/topics/">Temas</a>
    </nav>
    <div class="site-shell-actions">
      <!-- NEL_LANGUAGE_MENU_START --><div class="language-menu" data-language-menu data-open="false"><button class="language-trigger" type="button" aria-haspopup="true" aria-expanded="false" aria-label="Idioma: Español"><svg viewBox="0 0 24 24" aria-hidden="true"><path fill="currentColor" d="M12 2a10 10 0 1 0 0 20 10 10 0 0 0 0-20Zm6.9 6h-3.1a15.7 15.7 0 0 0-1.4-3.4A8.1 8.1 0 0 1 18.9 8ZM12 4c.9 1.1 1.6 2.4 2 4h-4c.4-1.6 1.1-2.9 2-4ZM4.3 14a8.4 8.4 0 0 1 0-4h3.4a16 16 0 0 0 0 4H4.3Zm.8 2h3.1a15.7 15.7 0 0 0 1.4 3.4A8.1 8.1 0 0 1 5.1 16Zm3.1-8H5.1a8.1 8.1 0 0 1 4.5-3.4A15.7 15.7 0 0 0 8.2 8ZM12 20c-.9-1.1-1.6-2.4-2-4h4c-.4 1.6-1.1 2.9-2 4Zm2.4-.6a15.7 15.7 0 0 0 1.4-3.4h3.1a8.1 8.1 0 0 1-4.5 3.4ZM16.3 14a14 14 0 0 0 0-4h3.4a8.4 8.4 0 0 1 0 4h-3.4ZM9.7 10h4.6a12 12 0 0 1 0 4H9.7a12 12 0 0 1 0-4Z"/></svg><span class="language-current">Español</span><span class="language-caret" aria-hidden="true">▾</span></button><div class="language-options" role="menu" hidden><a class="language-option" role="menuitem" href="/tools/pue-data-center-energy-efficiency/" lang="en" hreflang="en"><span>English</span><small>Inglés</small></a><a class="language-option" role="menuitem" href="/tools/pue-data-center-energy-efficiency/zh/" lang="zh-CN" hreflang="zh-CN"><span>简体中文</span><small>Chino simplificado</small></a><a class="language-option" role="menuitem" href="/tools/pue-data-center-energy-efficiency/es/" lang="es" hreflang="es" aria-current="page"><span>Español</span><small>Español</small></a></div></div><!-- NEL_LANGUAGE_MENU_END -->
      <div class="site-shell-context-action"><a href="#calculator">Empezar a calcular</a></div>
    </div>
  </div>
</header>
<!-- NEL_HEADER_END --><!-- NEL_TOOL_RETURN_START -->
<nav class="breadcrumbs tool-return-nav" aria-label="Breadcrumb">
  <a href="../../../es/">Inicio</a>
  <span aria-hidden="true">/</span>
  <a class="tool-return-link" href="../../es/">Herramientas</a>
  <span aria-hidden="true">/</span>
  <span aria-current="page">Analizador de PUE y eficiencia del centro de datos</span>
</nav>
<!-- NEL_TOOL_RETURN_END --><section class="hero nel-tool-hero" aria-hidden="true"><div class="hero-inner"><p class="eyebrow">HERRAMIENTA DE EFICIENCIA ENERGÉTICA DEL CENTRO DE DATOS</p><p class="hero-title">Analizador de PUE y eficiencia energética del centro de datos</p><p>PUE = energía total del centro de datos ÷ energía de los equipos TI, en un periodo y un límite. Introduzca un periodo en kWh o una fotografía en kW. La diferencia frente al PUE objetivo es la distancia al objetivo que usted escribe. No es un ahorro medido.</p><div class="hero-tags"><span>PUE</span><span>Carga TI</span><span>Energía de la instalación</span><span>Línea base de eficiencia</span></div></div></section><main class="tool-shell nel-tool-main nel-tool-grid nel-tool-primary-grid" id="calculator" data-nel-readout-roles="%7B%22secondary%22%3A%5B%22pue%22%2C%22itShare%22%2C%22nonIT%22%2C%22overhead%22%2C%22annualTotal%22%2C%22annualIT%22%2C%22annualNonIT%22%2C%22annualCost%22%2C%22saveEnergy%22%2C%22saveCost%22%2C%22whatIf%22%2C%22gap%22%2C%22wue%22%2C%22cue%22%5D%2C%22identifier%22%3A%5B%5D%2C%22annotation%22%3A%5B%5D%7D" data-nel-readout-rows=".result-box%2C.metric-card%20%3E%20div%2C.metric%2C.kv"><div class="tool-head"><nav class="crumbs" aria-label="Breadcrumb">
  <a href="../../../es/">Inicio</a>
  <span aria-hidden="true">/</span>
  <a class="tool-return-link" href="../../es/">Herramientas</a>
  <span aria-hidden="true">/</span>
  <span aria-current="page">Analizador de PUE y eficiencia del centro de datos</span>
</nav><h1 class="tool-page-label">Analizador de PUE y eficiencia energética del centro de datos</h1><p class="tool-lede">PUE = energía total del centro de datos ÷ energía de los equipos TI, en un periodo y un límite. Introduzca un periodo en kWh o una fotografía en kW. La diferencia frente al PUE objetivo es la distancia al objetivo que usted escribe. No es un ahorro medido.</p></div><div class="workspace"><section class="input-panel card nel-tool-input fb-panel"><div class="section-title nel-generated-section-title panel-h" data-nel-generated="v1.2.2"><span class="section-icon">☷</span><div><h2 class="panel-h">Entradas de ingeniería</h2><p>Configure supuestos, parámetros y límites de diseño.</p></div></div><div class="panel"><h2>1. Datos principales</h2><div class="fields"><div class="field f"><label>Modo de cálculo</label><div class="inp input-wrap sel"><select id="mode" aria-label="Modo de cálculo"><option value="power">Potencia instantánea</option><option value="energy">Energía del periodo</option></select></div></div><div class="field f" hidden="" id="periodField"><label>Días del periodo</label><div class="inp input-wrap"><input id="periodDays" min="1" type="number" value="30"/ aria-label="Días del periodo"></div></div><div class="field f"><label>Potencia / energía total de la instalación</label><div class="input"><input id="total" min="0" type="number" value="500"/ aria-label="kW"><span data-unit="">kW</span></div></div><div class="field f"><label>Potencia / energía de los equipos IT</label><div class="input"><input id="it" min="0" type="number" value="350"/ aria-label="kW"><span data-unit="">kW</span></div></div><div class="field f"><label>Tarifa eléctrica</label><div class="input"><input id="tariff" step="0.01" type="number" value="0.12"/ aria-label="moneda/kWh"><span>moneda/kWh</span></div></div><div class="field f"><label>PUE objetivo</label><div class="inp input-wrap"><input id="targetPUE" min="1" step="0.01" type="number" value="1.45"/ aria-label="PUE objetivo"></div></div></div></div><div class="panel"><h2>2. Desglose de sobrecarga no IT</h2><p class="note">Los componentes utilizan la misma unidad que la entrada principal. Deja en 0 los valores desconocidos; el analizador mostrará la sobrecarga no asignada.</p><div class="fields"><div class="field f"><label>Refrigeración</label><div class="input"><input id="cooling" min="0" type="number" value="80"/ aria-label="kW"><span data-unit="">kW</span></div></div><div class="field f"><label>Pérdida de UPS</label><div class="input"><input id="ups" min="0" type="number" value="25"/ aria-label="kW"><span data-unit="">kW</span></div></div><div class="field f"><label>Iluminación</label><div class="input"><input id="lighting" min="0" type="number" value="5"/ aria-label="kW"><span data-unit="">kW</span></div></div><div class="field f"><label>Pérdida de distribución</label><div class="input"><input id="distribution" min="0" type="number" value="15"/ aria-label="kW"><span data-unit="">kW</span></div></div><div class="field f"><label>Otros</label><div class="input"><input id="other" min="0" type="number" value="25"/ aria-label="kW"><span data-unit="">kW</span></div></div></div></div><div class="panel"><h2>3. Escenarios y métricas ambientales</h2><div class="fields"><div class="field f"><label>Crecimiento de carga IT</label><div class="input"><input id="itGrowthPct" type="number" value="20"/ aria-label="%"><span>%</span></div></div><div class="field f"><label>Uso anual de agua (opcional)</label><div class="input"><input id="annualWaterL" type="number" value="0"/ aria-label="L"><span>L</span></div></div><div class="field f"><label>Emisiones anuales de CO₂ (opcional)</label><div class="input"><input id="annualCO2kg" type="number" value="0"/ aria-label="kgCO₂"><span>kgCO₂</span></div></div><div class="field full f"><label>PUE mensual, separado por comas (opcional)</label><div class="inp input-wrap"><input id="monthlyPUE" value="1.58,1.55,1.52,1.49,1.47,1.45,1.46,1.48,1.50,1.52,1.54,1.56"/ aria-label="PUE mensual, separado por comas (opcional)"></div></div></div><div class="input-actions nel-pue-actions"><button class="btn btn-primary" id="calculate" type="button">Recalcular</button><button class="btn btn-ghost" id="reset" type="button">Restablecer</button></div></div></section><section class="result-panel card nel-tool-result readout" aria-live="polite"><div class="section-title nel-generated-section-title ro-h" data-nel-generated="v1.2.2"><span class="section-icon">▥</span><div><h2 class="ro-h">Resultados de ingeniería</h2><p>Revise capacidad, límites y verificaciones de diseño.</p></div></div><div class="error" hidden="" id="error"></div><section id="result"><div class="panel"><h2 class="ro-h">Resultado del análisis</h2><div class="summary"><article class="metric"><small>PUE</small><strong id="pue">—</strong><span class="badge" id="status"></span></article><article class="metric"><small>Proporción IT</small><strong id="itShare">—</strong></article><article class="metric"><small>Sobrecarga no IT</small><strong id="nonIT">—</strong></article></div><div class="kv"><span>Sobrecarga de la instalación / IT</span><b id="overhead">—</b></div><div class="kv"><span>Energía total anual</span><b id="annualTotal">—</b></div><div class="kv"><span>Energía IT anual</span><b id="annualIT">—</b></div><div class="kv"><span>Energía no IT anual</span><b id="annualNonIT">—</b></div><div class="kv"><span>Coste eléctrico anual</span><b id="annualCost">—</b></div></div><div class="panel"><h2 class="ro-h">Optimización según PUE objetivo</h2><div class="kv"><span>Ahorro potencial anual de energía</span><b id="saveEnergy">—</b></div><div class="kv"><span>Ahorro potencial anual de costes</span><b id="saveCost">—</b></div><div class="kv"><span>PUE tras crecimiento IT (sobrecarga fija)</span><b id="whatIf">—</b></div></div><div class="panel"><h2 class="ro-h">Composición no IT</h2><div id="bars"></div><div class="kv"><span>Sobrecarga no asignada</span><b id="gap">—</b></div></div><div class="panel"><h2 class="ro-h">WUE / CUE</h2><div class="kv"><span>WUE</span><b id="wue">—</b></div><div class="kv"><span>CUE</span><b id="cue">—</b></div></div><div class="panel"><h2 class="ro-h">Tendencia mensual de PUE</h2><div class="trend" id="trend"></div><ul id="warnings"></ul></div></section></section><!-- NEL_DEEP_CONTENT_START --><!-- NEL_DEEP_CONTENT_END --></div><!-- /workspace -->
<div class="below">
<nav class="toc" aria-label="En esta página"><h4>En esta página</h4>
<a href="#about-scope">Acerca de y aplicabilidad</a>
<a href="#methodology">Cómo se calcula</a>
<a href="#nelDeepWorkflow">Escenarios profundos</a>
<a href="#faq">Preguntas frecuentes</a>
<a href="#history">Cálculos recientes</a>
<a href="#references">Referencias oficiales</a>
<a href="#nel-tool-graph">Flujo de ingeniería</a>
</nav>
<div class="prose">
<details class="fb-fold blk" id="about-scope" data-nel-v3-title-normalized="1">
<summary class="fb-fold-sum"><span class="fb-fold-title">Acerca de y aplicabilidad</span></summary>
<div class="fb-fold-body about-card about-card-inline">
<p>Calculadora gratuita de planificación para ingenieros de centros de datos e instalaciones. Se ejecuta por completo en el navegador: convierte potencia instantánea o energía de periodo en PUE, sobrecarga no IT, coste anual, ahorro a PUE objetivo y WUE/CUE opcionales. Categoría: utilidad de ingeniería / eficiencia energética. No requiere cuenta.</p>
<p>Úsela para revisiones de energía de instalación, separación IT/sobrecarga y planificación de PUE objetivo. Los resultados son ayudas de planificación, no sustituyen límites de medición, informes de puesta en marcha ni normas energéticas empresariales.</p>
<div class="about-meta">
<span>Tipo · Calculadora de ingeniería</span>
<span>Ejecución · Cliente</span>
<span>Idiomas · EN / 中文 / ES</span>
<span>Canónica · /tools/pue-data-center-energy-efficiency/es/</span>
</div>
</div>
</details>
<details class="fb-fold blk" id="methodology" data-nel-v3-title-normalized="1">
<summary class="fb-fold-sum"><span class="fb-fold-title">Cómo se calcula · métodos y fórmulas</span></summary>
<div class="fb-fold-body">
<div class="eq">PUE = energía total de la instalación ÷ energía de equipos IT (mismo periodo)<br>
Sobrecarga no IT = total − IT<br>
Energía objetivo de instalación ≈ IT × PUE objetivo<br>
Ahorro planificado ≈ total medido − energía objetivo</div>
<p>Mantenga idénticos los límites de medición de instalación e IT durante el intervalo. Los colores de estado se evalúan frente al PUE objetivo introducido, no frente a una clasificación universal. WUE/CUE solo aparecen si hay datos anuales de agua o carbono.</p>
<div class="method-defs">
<article><h3>Definición de PUE</h3><p>El PUE es la energía total del centro de datos dividida por la energía de los equipos TI. Los dos términos usan el mismo periodo y el mismo límite. Un supuesto de 100000 kWh de TI y 150000 kWh totales en 30 días da un PUE de 1.50. Esa hoja es un supuesto, no una lectura de contador. Una fotografía aparte de 560 kW totales y 400 kW de TI da un PUE de 1.40, y no es la misma medición que la hoja de 30 días. El catálogo público de la norma vigente es <a href="https://www.iso.org/standard/30134-2">ISO/IEC 30134-2:2026</a>. Los valores más próximos a 1 indican menor sobrecarga respecto a TI.</p></article>
<article><h3>Desglose de sobrecarga</h3><p>Refrigeración, UPS, iluminación, distribución y otras cargas explican la distancia al PUE objetivo y alimentan las barras de composición.</p></article>
<article><h3>Impacto de coste</h3><p>La tarifa convierte la energía de sobrecarga en coste operativo estimado. La lectura de ahorro a PUE objetivo es la diferencia frente al objetivo que usted escribe. No es un ahorro medido y no declara un porcentaje de ahorro.</p></article>
<article><h3>Límites de medida</h3><p>No mezcle un periodo incompleto con el total de TI de un periodo completo, ni compare sedes cuyos contadores terminan en puntos distintos si el cambio de límite no está escrito. Un kilovatio es una tasa. Un kilovatio-hora es energía en el tiempo. 400 kW durante una hora son 400 kWh solo como identidad de unidades. Escalar 150000 kWh por 365/30 es la anualización de la calculadora, no un año medido. Las toneladas de refrigeración no son una entrada de este cociente. La electricidad de refrigeración cuenta solo cuando está dentro del total de la instalación y fuera del contador de TI.</p></article>
<article><h3>WUE / CUE</h3><p>Las entradas anuales opcionales de agua y carbono producen WUE y CUE sobre la misma base de energía IT.</p></article>
</div>
<p><a href="../../../es/guides/data-center-pue-calculation/">Cálculo del PUE del centro de datos: fórmula, medición y ejemplos resueltos</a> expone la definición de PUE, la fórmula de cálculo, cómo calcular el PUE y la diferencia entre una fotografía en kW y un periodo en kWh. Esta página es la calculadora de PUE del centro de datos.</p><p>Los resultados son estimaciones de planificación. Valide etiquetas de contadores, modos de redundancia e hipótesis climáticas antes de decisiones de capital.</p>
</div>
</details>
<section id="nelDeepWorkflow" class="content-section nel-tool-supporting-section"></section>
<div class="blk faq" id="faq">
<span class="eyebrow">FAQ</span>
<h2>Preguntas frecuentes</h2>
<details><summary>¿Qué límite de medida debo usar para PUE?</summary>
<p>Un límite consistente de energía total de la instalación y un límite consistente de energía IT, ambos durante el mismo periodo, documentando cambios antes de comparar periodos.</p></details>
<details><summary>¿Puede calcularse PUE con potencia instantánea?</summary>
<p>Puede servir como fotografía operativa; las tendencias formales deben preferir energía integrada en un periodo representativo.</p></details>
<details><summary>¿Por qué puede bajar el PUE si crece la carga IT?</summary>
<p>Si la sobrecarga fija cambia poco y la carga IT útil aumenta, la sobrecarga se reparte sobre más energía IT y el PUE puede mejorar.</p></details>
<details><summary>¿Qué aporta el WUE frente al PUE?</summary>
<p>El WUE mide el agua operativa por unidad de energía IT para detectar efectos secundarios hídricos de proyectos de eficiencia.</p></details>
<details><summary>¿Un PUE más bajo siempre es mejor?</summary>
<p>Menor sobrecarga suele ayudar, pero siguen importando fiabilidad, clima, redundancia, utilización IT y límites de medida.</p></details>
</div>
<section class="blk" id="history" data-nel-v3-title-normalized="1">
<h2>Cálculos recientes</h2>
<div class="fb-fold-body">
<div class="history-toolbar history-head">
<div><p class="eyebrow">Registro de sesión</p></div>
<button class="text-button btn btn-ghost btn-sm" id="clearHistoryBtn" type="button">Vaciar registro</button>
</div>
<div class="history-list" id="historyList" role="list"><p class="note">Los cálculos de esta sesión del navegador aparecerán aquí cuando estén disponibles.</p></div>
</div>
</section>
<section class="blk" id="references" data-nel-v3-title-normalized="1">
<h2>Referencias oficiales · normas y límites</h2>
<div class="fb-fold-body">
<div class="ref-card">
<p>El PUE debe usar límites coincidentes de energía de instalación e IT en el mismo intervalo. Los ahorros a PUE objetivo son cifras de planificación antes de cambios de tarifa y operación. Los presets no sustituyen la medición en planta ni la puesta en marcha.</p>
<p><b>Fecha de revisión: 2026-09-10. Fuentes oficiales:</b></p>
<div class="std-row">
<a class="std-chip" href="https://www.iso.org/standard/30134-2" rel="noopener noreferrer" target="_blank">ISO/IEC 30134-2</a>
<a class="std-chip" href="https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design_0.pdf" rel="noopener noreferrer" target="_blank">Guía DOE de diseño de centros de datos</a>
<a class="std-chip" href="https://www.thegreengrid.org/system/files/store/WUE_v1.pdf" rel="noopener noreferrer" target="_blank">The Green Grid WUE</a>
</div>
</div>
</div>
</section>
<p class="hub-return">Forma parte de las <a href="../../datacenter-power-calculators/es/">calculadoras de energía y refrigeración</a>.</p><!-- NEL_TOOL_GRAPH_START --><section aria-labelledby="nel-tool-graph-title" class="content-section nel-tool-graph nel-tool-supporting-section" data-primary-workflow="telecom-power-energy" data-tool-id="pue-data-center-energy-efficiency" id="nel-tool-graph">
<div class="section-heading"><div><p class="eyebrow">FLUJO DE TRABAJO DE INGENIERÍA</p><h2 id="nel-tool-graph-title">Continuar el flujo de trabajo de ingeniería</h2></div></div>
<div class="nel-workflow-context"><div><span class="nel-workflow-kicker">Flujo de trabajo actual</span><strong>Flujo de energía y alimentación de telecomunicaciones</strong><p>Recorre carga del sitio, distribución AC/DC, dimensionamiento y diagnóstico de rectificadores, baterías, combustible de generador, solar y eficiencia de la instalación como una secuencia de ingeniería energética.</p></div><div class="nel-workflow-step"><strong>Paso 8 de 8</strong><div class="nel-workflow-progress" role="progressbar" aria-valuemin="1" aria-valuemax="8" aria-valuenow="8" aria-valuetext="Paso 8 de 8" aria-label="Paso 8 de 8"><span style="width:100%"></span></div></div></div><div class="nel-tool-graph-nav"><a class="nel-tool-graph-card" href="../../telecom-solar-battery-sizing-calculator/es/"><span class="nel-tool-graph-label">Anterior</span><strong>Calculadora de dimensionamiento solar y baterías para telecomunicaciones</strong><span class="nel-tool-graph-description">Dimensiona solar FV, autonomía de batería, balance energético, economía y emisiones para sitios híbridos o aislados.</span></a><div class="nel-tool-graph-card is-muted"><span class="nel-tool-graph-label">Siguiente</span><strong>Flujo completado</strong></div></div>
<h3 class="nel-tool-graph-subtitle">Herramientas relacionadas</h3><div class="nel-tool-graph-related"><a class="nel-tool-graph-card" href="../../network-rack-power-cooling-calculator/es/"><strong>Calculadora de potencia y refrigeración de rack</strong><span class="nel-tool-graph-description">Calcula potencia, corriente, carga térmica, energía y coste del rack.</span></a><a class="nel-tool-graph-card" href="../../48v-battery-runtime/es/"><strong>Calculadora de autonomía de batería -48 V para telecomunicaciones</strong><span class="nel-tool-graph-description">Calcula autonomía de batería DC de telecomunicaciones, Ah necesarios, cadenas en paralelo y aumento de corriente a potencia constante.</span></a><a class="nel-tool-graph-card" href="../../telecom-solar-battery-sizing-calculator/es/"><strong>Calculadora de dimensionamiento solar y baterías para telecomunicaciones</strong><span class="nel-tool-graph-description">Dimensiona solar FV, autonomía de batería, balance energético, economía y emisiones para sitios híbridos o aislados.</span></a></div><div class="nel-workflow-memberships"><span class="nel-workflow-memberships-label">También se utiliza en</span><span class="nel-workflow-chip">Flujo de energía crítica y refrigeración de centro de datos</span></div>
</section><!-- NEL_TOOL_GRAPH_END -->
</div>
</div>

</main>
<!-- NEL_FOOTER_START -->
<footer class="site-shell-footer">
  <div class="site-shell-footer-inner">
    <div class="site-shell-footer-brand"><strong>NetEngineerLab</strong><p>Herramientas profesionales en línea para ingenieros de telecomunicaciones y redes.</p></div>
    <nav class="site-shell-footer-links" aria-label="Navegación del pie de página">
      <a href="../../../es/about/">Acerca de</a><a href="../../../es/contact/">Contacto</a><a href="../../../es/privacy/">Privacidad</a><a href="../../../es/terms/">Términos</a>
    </nav>
    <p class="site-shell-copyright">© 2026 NetEngineerLab.com</p>
  </div>
</footer>
<!-- NEL_FOOTER_END --><script src="../js/engine.js?v=bb55f104d257"></script><script src="../js/app.js?v=e7b7ef373bb4"></script><script src="../js/pwa.js"></script><script src="../js/deep-workflow.js?v=20261106-bw4g"></script><script src="/assets/js/cookie-consent.js?v=a60243da0fb7"></script>
<script defer src="/assets/js/tool-shell-v1.9.9-04.js?v=502db0b62a7e"></script></body></html>
